# 预期算例与推进顺序

版本restart-v1。全部为计划，尚未执行。每个断面保持固定网络版本、设备限值、控制策略和源荷法则；先形成IEEE39常规完整结果，再展开其它断面。

## 概率断面

| 顺序/编号 | 网络和条件 | 源荷设计 | 主要问题 | 状态 |
| --- | --- | --- | --- | --- |
| 1 C39_N | IEEE39常规 | 负荷CV5%；节点4/8聚合PQ新能源 | PV/PQ前向与完整电压/线路功率分布能否核查 | 待运行 |
| 2 C39_S | IEEE39区域压力 | 4/7/8/12负荷1.10，CV10% | 调压与Q触限下分布能否保持准确 | 待运行 |
| 3 C39_O58 | 压力下5–8退出 | 继承已接受压力输入 | 拓扑更新、回退与线路功率分布 | 待运行 |
| 3 C39_O611 | 压力下6–11退出 | 同上 | 同上 | 待运行 |
| 3 C39_O1415 | 压力下14–15退出 | 同上 | 同上 | 待运行 |
| 4 C118_N | PGLib118常规 | 负荷CV5%，不另加新能源 | 118节点迁移的状态与分布 | 待运行 |
| 4 C118_S | PGLib118区域压力 | 70/71/75负荷1.10，CV10% | 压力下调压、Q控制与分布 | 待运行 |
| 4 C118_O2470 | 压力下24–70退出 | 继承已接受压力输入 | 非孤岛退出后的迁移能力 | 待运行 |

压力工况若均值不满足声明要求，仅尝试一次预先登记的1.05替代；仍不满足则登记断面未建立，不继续调输入制造结果。故障先检查唯一支路匹配、非孤岛、导纳更新和发电控制。故障已有电压/MVA违反时保留并标明，不称安全均值断面。

IEEE39主监视对象：V8与7–8的8端、V7与6–7的7端、V4与3–4的4端、V4与4–14的4端。PV/参考诊断对象为30、37、31。
118主对象：V70与69–70的70端、V71与70–71的71端、V75与70–75的75端；PV/参考诊断为70、87、69。
统计表覆盖全节点、全机组、全部在线支路两端，不只展示选定对象。

## 均值断面规则

保留原设备限值、电压设定与网络参数。根据均值净负荷和网损，按可用有功调节空间分配常规机组计划，并给参考机组预留10%范围的上下裕度；最多5次网损校正，完整记录原计划、改动和停止原因。该步骤只建立计划输入，不是优化调度论文，也不按PDF结果调整。

正式样本内机组计划不再为了结果修订；参考承担随机不平衡和网损，Pg违反与电压/线路违反均单独登记。Q控制按物理策略重算。

## 输入与配额

IEEE39新能源总容量为原总有功负荷20%，4/8各半，均值50%装机，出力有界25%–75%，Q=0。这是公开测试网的设计输入，不称实测数据。负荷P/Q分别波动并相关，不强制同比例，规则见input_model.json。

各断面3000训练、1000验证、1000校准；1万独立MC试算，正式最多10万。最终输入与建模输入独立。模型内20万抽样只核查概率计算，不算独立交流证据。不自动扩至30万，不增加混合分量或场景追求优势。

## 小规模正确性诊断

全PQ退化、原PV/PQ固定模式、单个Q上限、单个Q下限、多PV限值、原参考触限、无剩余调压/平衡能力、无功边界两侧及非孤岛退出。必要时在校准阶段对少量局部无功需求构造输入，保持真实设备Q限额；触发输入冻结后保存。这些是控制分支诊断，不作为新的概率工况、灵敏度结论或优势证据。

## 阶段结束条件

阶段一：均值和物理控制正确性检查完成；C39_N的完整MC/TMM分布、图表、误差和失败记录形成并完成备份。统计精度不达标仍形成失败结论，不以增加分量或删样本通过。

阶段二至四按相同口径展开；每阶段有真实源码、配置、输入SHA、模型SHA、运行manifest、费用和可克隆结果后才记完成。
