# 推导与符号历史存档（2026-10-21）

本文件保存2026-10-21重写前的`derivation.md`与`symbols.md`全文，作为风险评估、并发事件及前序方案的历史推导来源，不进入小论文正文。研究笔记第1—16节引用的B、D、E、T、U、X系列公式编号均指本文件。当前方法以`derivation.md`为准。

---

# 数学模型草案：输电网单项与并发风险解析评估

版本：2026-10-19。当前执行以第15节已确认普通多元 t 分支、混合方程与控制验证协议为准；第2、9–11节普通 t 公式不直接适用源库默认多尺度分支。当前状态：模型定义与解析关系整理，尚未实现或进行本项目算例验证。TMM 交流概率潮流按已发表基础复用。主导约束和灵敏度不属于当前任务，附录 A 仅保留历史思路。完整符号见 symbols.md，工程定位见 story.md。

阅读索引：第 1–3 节给出条件、既有 TMM 接口与物理量；第 4–5 节为单项风险；第 9 节为低维并发计算；第 10 节为传播结构；第 11 节统一三者的联合分布、事件和后果；第 12 节给出执行顺序、方法分工和算例绑定。第 6 节的扩展边界及附录 A 不增加当前主线任务。

## 1. 条件、运行状态与适用范围

固定源荷统计与运行方式 w、网络拓扑 c、控制设定 u。c=0 表示正常拓扑，其他 c 表示指定线路退出。现有公式为追溯保留 λ，当前将其固定，不进行路径搜索或灵敏度分析；区域负荷均值与变异系数写入 w。附录 A 如使用 λ，则单独按指定新增输送功率及 MW 定义，不将其混用为负荷倍率。

源荷随机向量 ξ 包括有功与无功波动，其联合分布为 Pξ(·|w,λ)。u 包括计划有功分配、机组电压设定及可用无功设备动作。功率不平衡分担、损耗补偿和限值触发规则属于模型输入。

每个有效稳态满足

$$
P_i^G(\xi,u,\lambda)-P_i^D(\xi,\lambda)
=\Re\{\widetilde V_i(Y^{(c)}\widetilde{\boldsymbol V})_i^*\},
\tag{1}
$$

$$
Q_i^G(\xi,u,\lambda)-Q_i^D(\xi,\lambda)
=\Im\{\widetilde V_i(Y^{(c)}\widetilde{\boldsymbol V})_i^*\}.
\tag{2}
$$

参考相角、PV 电压设定、PQ 注入和发电机出力范围按运行规则给定。在固定 PV 状态且无功未触限时，|V_i|=V_i^set，相角及无功响应仍随 ξ 变化。设定值位于电压上下限内的理想固定 PV 节点，其电压越限概率为零；不能用近似分布的幅值泄漏人为制造 PV 电压风险。Q 限值触发后采用既有方法可支持的状态处理并核查。

例如，未触及有功限值的参与分担区间可按既定因子写为

$$
P_g^G=P_g^{G,0}(\xi,w,u)+\alpha_g\Delta P_{\mathrm{bal}},
\qquad \alpha_g\ge0,\qquad \sum_g\alpha_g=1.
$$

P_g^{G,0} 为不含平衡分摊的计划或随机注入，非参与机组取 αg=0；ΔPbal 由含网损的 AC 平衡确定。有功触限后的再分担规则属于已声明控制，不将这条局部规则跨触限状态直接外推。本式仅明确评估输入，不是新增调度优化。

以下概率均条件于 (w,c,u,λ)，为简洁省略条件记号。天气致灾故障率未给定时，不对各 c 随意加权。若源荷状态下无法获得可用稳态，需单列求解/可行性状态，不能删去后将剩余样本风险解释为原输入下的无条件风险。

固定当前条件下的电压和设备限值。若气象变化还使额定电流随机变化，需增加限值与源荷的联合模型；本稿先采用给定条件下的确定限值。

## 2. 计划继承的普通多元 t 输出接口

采用完整电压直角坐标

$$
\boldsymbol v=
[\Re(\widetilde{\boldsymbol V})^\top,\Im(\widetilde{\boldsymbol V})^\top]^\top
\in\mathbb R^{2n}.
\tag{3}
$$

本项目拟从源库普通多元 t 分支获取以下状态表示。源库目前的含 PV 输电前向尚未实现，默认多尺度 t 也不直接满足此式的共同尺度条件，详见第 14 节。

普通多元 t 分支采用

$$
\widehat{\mathbb P}_{\boldsymbol v}
=\sum_{k=1}^K\pi_k\,t_{\nu_k}(\boldsymbol\mu_k,\boldsymbol\Sigma_k),
\qquad \sum_k\pi_k=1.
\tag{4}
$$

所有参数均随 (w,c,u,λ) 改变，Σ 是散布矩阵。式(4)是既有方法的概率表示，不能仅凭形式宣称真实交流映射精确保持 TMM。确定性电压自由度可用奇异分布或按既有算法消除；固定 PV 幅值是非线性关系，不等同于删除 PV 的全部实、虚部。

本文用 \(\widehat{\mathbb P}\) 得到计算值，与真实系统概率的差异由独立交流参照检验。后文 CDF 均指这一计算模型下的 CDF。

对于二次型 \(q=\boldsymbol v^\top A\boldsymbol v\)，既有接口给出 \(\phi_q(t)\) 和 \(F_q(y)\)。其继承关系可写为

$$
F_q(y)=\sum_k\pi_k\int_0^\infty
F_{\mathrm{GQ}}(y;\boldsymbol\mu_k,s\boldsymbol\Sigma_k,A)
\,p_k(s)\,\mathrm ds,
\quad
s\sim\operatorname{InvGamma}(\nu_k/2,\nu_k/2),
\tag{5}
$$

其中 \(F_{\mathrm{GQ}}\) 为条件高斯二次型 CDF。连续点可通过既有特征函数反演获得：

$$
F_q(y)=\frac12-\frac1\pi
\int_0^\infty
\frac{\Im\{e^{-\mathrm ity}\phi_q(t)\}}{t}\,\mathrm dt.
\tag{6}
$$

确定性量和其他原子质量应单独处理；式(6)在跳跃点给出左右极限平均，不能直接替代严格越限所需的左右 CDF。分量加权、尺度积分与频域反演均复用已有方法，不构成本研究新增方法贡献。

## 3. 电压与支路物理量

### 3.1 节点电压

令 E_i 在第 i 和 n+i 个对角位置取 1，其他位置为 0，则

$$
X_i=|\widetilde V_i|^2=\boldsymbol v^\top E_i\boldsymbol v,
\qquad V_i=\sqrt{X_i}.
\tag{7}
$$

### 3.2 支路两端电流

支路 ℓ 的 a 端取 a∈{f,t}，其电流为

$$
\widetilde I_{\ell a}
=y_{\ell a}^{(c)}\widetilde{\boldsymbol V}.
\tag{8}
$$

导纳行向量应包含实际 π 型支路、并联支路、变比和相移。令 Bℓa 为将电压实向量映射为该端电流实、虚部的 2×2n 实矩阵：

$$
\begin{bmatrix}\Re\widetilde I_{\ell a}\\
\Im\widetilde I_{\ell a}\end{bmatrix}
=B_{\ell a}\boldsymbol v,\qquad
H_{\ell a}=|\widetilde I_{\ell a}|^2
=\boldsymbol v^\top A_{\ell a}^I\boldsymbol v,
\quad A_{\ell a}^I=B_{\ell a}^\top B_{\ell a}.
\tag{9}
$$

同一基准下 V、I 均可用 p.u.；输出物理电流时按对应端的电压基准换算。支路退出后不再作为在运支路约束。

### 3.3 支路视在功率额定值

$$
\widetilde S_{\ell a}
=\widetilde V_{i(\ell,a)}\widetilde I_{\ell a}^*,
\quad
P_{\ell a}=\boldsymbol v^\top A_{\ell a}^P\boldsymbol v,\quad
Q_{\ell a}=\boldsymbol v^\top A_{\ell a}^Q\boldsymbol v.
\tag{10}
$$

P、Q 各为二次型，但

$$
S_{\ell a}^2=P_{\ell a}^2+Q_{\ell a}^2
\tag{11}
$$

对电压一般为四次式。若真实约束是固定 MVA 额定值，应保留 \(S_{\ell a}\le\overline S_{\ell a}\)，不能直接替换为一个固定电流阈值。实际电压波动时二者不等价。

已知实际电流限额时优先直接采用式(9)。只有 MVA 额定值时，可通过 P、Q 的联合分布计算圆域概率：

$$
p_{\ell a}^S
=1-\iint_{p^2+q^2\le\overline S_{\ell a}^2}
f_{P_{\ell a},Q_{\ell a}}(p,q)\,\mathrm dp\,\mathrm dq.
\tag{12}
$$

这一联合分布的特征函数仍可调用二次型接口，
\(\phi_{P,Q}(t_1,t_2)=\mathbb E\exp\{\mathrm i\boldsymbol v^\top(t_1 A^P+t_2 A^Q)\boldsymbol v\}\)。
但二维反演与圆域积分是额外的计算任务，单个二次型 CDF 不直接完成式(12)。实际限值类型确定后再选择首轮实现范围，不因公式方便改变设备约束。

第 9 节给出同一支路端电压与电流的条件积分路线。给定该端电压实、虚部后，MVA 约束转为电流幅值的条件阈值，可以复用单二次型尾部计算，不必首先构造 P、Q 的二维反演。该替代路线仍需数值积分，尚未实现与验证。

当前主计算路线采用第 9、11 节的条件积分，同时覆盖 MVA 单项及并发；式(12)保留为物理等价关系，不要求并行实现另一套二维反演。

## 4. 越限概率

用 \(F(z^-)=\Pr(q<z)\) 表示 CDF 左极限。电压下、上限分别为 \(\underline V_i,\overline V_i>0\)，则

$$
p_i^{V-}=F_{X_i}(\underline V_i^2{}^-),\qquad
p_i^{V+}=1-F_{X_i}(\overline V_i^2).
\tag{13}
$$

上下限严格分离，两个事件互斥，单节点电压越限概率等于两者之和。连续随机量可省略左极限。

支路端电流过载概率为

$$
p_{\ell a}^{I}=1-F_{H_{\ell a}}(\overline I_{\ell a}^{\,2}).
\tag{14}
$$

支路“任一端过载”是联合事件：

$$
p_\ell^{\mathrm{any}}
=1-F_{H_{\ell f},H_{\ell t}}
(\overline I_{\ell f}^{\,2},\overline I_{\ell t}^{\,2}),
\tag{15}
$$

$$
\max(p_{\ell f}^I,p_{\ell t}^I)
\le p_\ell^{\mathrm{any}}
\le\min(1,p_{\ell f}^I+p_{\ell t}^I).
\tag{16}
$$

首轮可把每端作为独立的约束对象分别报告，计算并不假设这些对象统计独立。若报告整条支路或全网任一越限概率，需要联合计算或明确的上下界；边际概率相加通常只是期望越限对象数，不是系统越限概率。

## 5. 严重程度与期望风险

### 5.1 保持原物理量的期望越限量

定义正部 \([z]^+=\max(z,0)\)。电压和电流的期望越限量分别为

$$
e_i^{V-}
=\mathbb E[(\underline V_i-\sqrt{X_i})^+]
=\int_0^{\underline V_i}F_{X_i}(t^2{}^-)\,\mathrm dt,
\tag{17}
$$

$$
e_i^{V+}
=\mathbb E[(\sqrt{X_i}-\overline V_i)^+]
=\int_{\overline V_i}^{\infty}[1-F_{X_i}(t^2)]\,\mathrm dt,
\tag{18}
$$

$$
e_{\ell a}^{I}
=\mathbb E[(\sqrt{H_{\ell a}}-\overline I_{\ell a})^+]
=\int_{\overline I_{\ell a}}^{\infty}
[1-F_{H_{\ell a}}(t^2)]\,\mathrm dt.
\tag{19}
$$

这些公式来自非负变量的尾积分恒等式。所需 CDF 已由 TMM 二次型传播获得，新增的是标量阈值积分，无需对源荷再作高维概率积分。实际数值包含截断与积分误差，故称解析表达、半解析计算。

式(17)和式(18)单位为电压 p.u.，式(19)为所选电流单位。它们是给定断面下的期望偏差，未乘持续时间或经济损失函数，不解释为停电损失、热损伤或 ENS。

### 5.2 区分概率、越限条件严重程度与期望风险

对约束 r 定义有符号相对偏差

$$
g_r=
\begin{cases}
(\underline V_i-V_i)/\underline V_i,&r=(i,V-),\\
(V_i-\overline V_i)/\overline V_i,&r=(i,V+),\\
(I_{\ell a}-\overline I_{\ell a})/\overline I_{\ell a},&r=(\ell,a,I).
\end{cases}
\quad D_r=[g_r]^+.
\tag{20}
$$

$$
p_r=\Pr(g_r>0),\qquad
s_r=\mathbb E[D_r\mid g_r>0],\qquad
R_r=\mathbb E[D_r]=p_r s_r.
\tag{21}
$$

其中 R 等于对应 e 除以同一个限值。p 表示越限频繁程度，s 表示已经越限时的平均相对偏差，R 同时计入频率与偏差。p=0 时 R=0，s 不定义，不通过除零计算。

三者应联合解释，不把 e 或 R 再乘一次 p。相对偏差消除了单位，但未消除不同设备的经济后果或安全重要性差异，不能据此任意加总电压和电流风险。

混合模型下，\(p_r=\sum_k\pi_k p_{r,k}\)、\(R_r=\sum_k\pi_k R_{r,k}\)，而在 p_r>0 时，
\(s_r=(\sum_k\pi_k p_{r,k}s_{r,k})/p_r\)。
条件严重程度的权重还取决于各分量的越限概率，不能直接用原混合权重平均；零概率分量对分子贡献记为零。

若后续有可信后果函数 C_r(D_r)，可计算 \(\mathbb E[C_r(D_r)]\)；只有后果量纲、权重和含义一致时才讨论综合损失。当前采用线性相对越限量作为透明的风险表征。

### 5.3 平方量的替代口径与矩存在性

已有二次型 EEL 接口可直接给出

$$
\widetilde e_i^{V-}
=\int_0^{\underline V_i^2}F_{X_i}(y^-)\,\mathrm dy,\quad
\widetilde e_i^{V+}
=\int_{\overline V_i^2}^{\infty}[1-F_{X_i}(y)]\,\mathrm dy,
\quad
\widetilde e_{\ell a}^I
=\int_{\overline I_{\ell a}^2}^{\infty}[1-F_{H_{\ell a}}(y)]\,\mathrm dy.
\tag{22}
$$

这些是电压平方或电流平方的期望越限量，与式(17)–(19)不是同一个指标。电流平方可对应发热相关量，但需进一步热模型才能称为热损伤。正文建议优先使用原物理量口径，平方口径用于调用既有接口或补充解释时注明。

对非退化 t 电压，电压/电流幅值的一阶矩以 ν>1 为充分条件，二次型一阶矩以 ν>2 为充分条件。欠压偏差有界，不要求同样的尾部矩。本研究可统一沿用各分量 ν>2 的设置以支持全部上述期望；概率本身不要求二阶矩存在。

CVaR 仅在需要额外尾部诊断时使用。对 D 的总体分位点 \(z_{r,\beta}\)，

$$
\operatorname{CVaR}_\beta(D_r)
=z_{r,\beta}+\frac{\mathbb E[(D_r-z_{r,\beta})^+]}{1-\beta}.
\tag{23}
$$

此式适用于零点有原子质量的 D。CVaR 通常不等于式(21)的“已越工程限值时平均严重程度”；混合分位点必须由总体分布确定，不能将各分量 CVaR 直接按权重相加。

## 6. 风险对象辨识与分析任务的边界

### 6.1 给定断面上的评价

同一 (w,c,u,λ) 下，按 p 排序得到高概率对象，按 R 排序得到高期望越限对象，按 s 排序得到越限后偏差较大的对象。这些排序不单独证明某约束限制输送增长。没有指定调整方向和风险容许要求时，使用“高风险约束”更准确。

### 6.2 风险容许边界

为每个约束声明容许概率 ε_r，定义

$$
p_r\le\varepsilon_r,\qquad
z_r=Q_{1-\varepsilon_r}(g_r),\qquad
m_r=-z_r,
\quad Q_\gamma(g)=\inf\{z:F_g(z)\ge\gamma\}.
\tag{24}
$$

精确 CDF 下，\(p_r\le\varepsilon_r\iff z_r\le0\iff m_r\ge0\)。
m 是相对偏差量上的分位数裕度，不是 MW 输送裕度。容许概率来自明确的研究设定或运行要求；不把示例百分比说成通用标准。

若需要限制期望越限，可另设 \(R_r\le\overline R_r\)。只有预先采用该要求时，R 达限才构成运行边界；不能在看到排序后临时添加标准。

### 6.3 当前主线：高风险对象与风险类型辨识

固定运行断面和源荷联合分布，分别计算节点欠压、过压与支路过载的 p、s、R，识别高概率、越限偏差较大和期望风险较高的对象。排序可以作为结果展示，但不独立构成新的约束辨识方法或创新点。

电压和支路风险分别报告。仅有相对越限量归一化，不能认为两类风险具有相同后果，也不能由一项概率最大就认定该类约束主导系统运行。没有统一后果尺度或明确运行决策问题时，使用“风险类型与高风险对象”更准确。

不同运行断面或给定 N−1 拓扑之间，比较分项风险及其空间位置，并结合有功、无功、电压和电流解释差异。这是风险评估结果的工况比较，不要求计算参数导数或搜索输送极限。

### 6.4 风险评估、灵敏度与边界搜索的分工

- 风险评估：固定已声明的运行条件，计算事件概率和越限后果，回答当前风险是什么。
- 灵敏度分析：计算风险对源荷或控制参数的局部变化率，回答哪个变化对风险影响更大。
- 风险裕度搜索：沿指定路径寻找首次违反容许风险的运行点，回答该方向还可增加多少运行压力。
- 活跃约束分析：在明确的可行域或优化问题中判断哪些约束真正限制运行决策。

这四类任务可以衔接，但含义不同。此前用首风险边界作为“主导约束”的主要定义，将当前课题扩展到了风险裕度评估。按本轮讨论，该建议退出主文必需内容，保留在附录 A，不作为当前潜在贡献的成立条件。

有限运行措施前后比较仍可作为可选工程验证，报告 Δp 和 ΔR 即可，不强制引入 Δλ*、局部导数或新优化模型。

## 7. 建议的主文指标与计算流程

主文保留单项 p（发生可能性）、s（越限条件严重程度）、R（期望相对越限），并加入第 9 节的并发概率、双向条件概率、四类状态和分项并发条件后果及空间分布。e 保留物理量解释。m、CVaR 按评估问题选择；局部灵敏度、首风险边界与活跃约束分析均非当前必需内容。

1. 给定条件、拓扑、运行规则和限值，调用既有 TMM 得到当前状态表示。
2. 构建电压和支路物理量，获得对应的边际 CDF；同端 MVA 与电压并发按第 9 节计算；整支路任一端事件仍需单独联合处理。
3. 由阈值 CDF 计算 p，由一维尾积分计算 e、R、s；用独立完整交流参照核查最终输出。
4. 在给定断面和选定故障条件下报告分项风险、风险类型和高风险对象，不以当前概率排序推断运行活跃约束。
5. 按第 9 节和研究笔记第 7 节比较单项与并发信息；对有限可行运行措施进行可选的风险前后验证，并比较相应物理状态；不要求搜索运行边界。

当前未规定实际容许概率、候选措施幅度和求积容差；由运行设定、方法误差和后续验证共同确定。δλ 仅适用于附录的可选边界搜索。没有本项目实现、实验和精度/效率结论。

## 8. 依据与核查记录

- 既有 TMM 接口：[前期方法说明](</Users/maxin/Library/CloudStorage/OneDrive-个人/4-PHD/[2]博二/2-tmm_PFF/02_PAPER/drafts/07-methodology_zh.md>)，本轮核对其二次型、尺度混合、CDF、EEL 和 CVaR 关系。正式发表引用与采用版本仍待登记。没有转移旧算例结果。
- [MATPOWER 标准交流 OPF](https://matpower.app/manual/matpower/StandardACOPF.html)：支路两端约束及电流、MW、MVA 三种约束量；本轮已读官方说明。
- [MATPOWER 交流潮流](https://matpower.app/manual/matpower/ACPowerFlow.html)：PV/PQ 设置及无功限值触发后的节点类型处理；本轮已读官方说明。
- [机会约束输电能力研究示例，2016](https://www.mdpi.com/1996-1073/9/9/704)：用于确认风险容许要求下输电能力是既有研究方向；本轮取得检索内容，直接页面读取受限，算法细节待全文复核。本稿不主张首创机会约束或输电边界概念。
- 式(17)–(24)整理风险指标、尾积分和可选容许风险比较。式(25)–(29)移至附录 A，仅为保留的风险裕度与灵敏度分析思路；不代表当前主线任务。工程有效性与数值可靠性尚未验证。

## 9. 电压与支路端过载并发风险模型

2026-10-19 用户确认并发风险纳入主线，本节由原附录 B 提升，沿用公式 B1–B19 以便追溯。标准 t 性质和事件积分关系已有推导；数值精度、效率及工程效果尚未验证。相关性、条件依赖和解析计算为既有 TMM 的能力，不要求新概率理论。

### 9.1 事件与新增工程信息

在同一个给定 (w,c,u,λ) 和同一个随机稳态内，定义

$$
A_i^-=\{V_i<\underline V_i\},\quad
A_i^+=\{V_i>\overline V_i\},\quad A_i^V=A_i^-\cup A_i^+,
\qquad
B_{\ell a}^I=\{I_{\ell a}>\overline I_{\ell a}\},\quad
B_{\ell a}^S=\{S_{\ell a}>\overline S_{\ell a}\}.
\tag{B1}
$$

B 采用实际电流或 MVA 限值，先逐端计算。下文用 A=A_i^V、B 为选定过载事件：

$$
p_V=\Pr(A),\quad p_O=\Pr(B),\quad
p_{VO}=\Pr(A\cap B),\qquad
p_{V\mid O}=\frac{p_{VO}}{p_O}\quad(p_O>0),\qquad
p_{O\mid V}=\frac{p_{VO}}{p_V}\quad(p_V>0).
\tag{B2}
$$

四类互斥状态概率为

$$
p_{11}=p_{VO},\quad p_{10}=p_V-p_{VO},\quad
p_{01}=p_O-p_{VO},\quad
p_{00}=1-p_V-p_O+p_{VO}.
\tag{B3}
$$

其中 11 为并发、10 为仅电压越限、01 为仅过载、00 为两项均未越限。相同 pV、pO 不决定这四类比例。相应边界与并集为

$$
\max(0,p_V+p_O-1)\le p_{VO}\le\min(p_V,p_O),\qquad
p_{\mathrm{any}}=p_V+p_O-p_{VO}.
\tag{B4}
$$

示意例子：pV=pO=5% 时，pVO 可以是 0.5% 或 4%，对应过载时电压也越限的概率为 10% 或 80%。两个例子的至少一项越限概率分别为 9.5% 和 6%。这些是事件关系的人工例子，不是本项目结果；交集概率更大不意味着并集概率也更大。

并发增加的是同时状态组成、条件关联及并发条件下的幅值后果。它不代表时序先后、持续时间、因果或级联故障。若评价量仅为单项损失线性加总的期望，则期望本已由各边际决定，并发信息不必然改变该期望。

### 9.2 四维局部概率表示

电压与支路端电流的实向量定义为

$$
\boldsymbol x=
\begin{bmatrix}\Re\widetilde V_i\\\Im\widetilde V_i\end{bmatrix},\qquad
\boldsymbol y=
\begin{bmatrix}\Re\widetilde I_{\ell a}\\\Im\widetilde I_{\ell a}\end{bmatrix},\qquad
\boldsymbol z=
\begin{bmatrix}\boldsymbol x\\\boldsymbol y\end{bmatrix}
=L_{i\ell a}\boldsymbol v\in\mathbb R^4.
\tag{B5}
$$

L 的上两行为电压实虚部选择关系，下两行为式(9)的电流映射。标准 t 的线性投影仍为 t，因此

$$
\boldsymbol z\sim\sum_k\pi_k
t_{\nu_k}^{(4)}(\boldsymbol m_k,\Lambda_k),\qquad
\boldsymbol m_k=L_{i\ell a}\boldsymbol\mu_k,\quad
\Lambda_k=L_{i\ell a}\boldsymbol\Sigma_k L_{i\ell a}^{\mathsf T}.
\tag{B6}
$$

有效秩可小于 4；维度不超过 4。该结论是相对于既有联合电压 TMM 的精确投影，不证明该 TMM 与真实交流状态完全一致。需要同一模型的联合参数；只有分开拟合的边际 PDF 或边际相关系数不够。

网络规模仍影响源荷到联合状态的构建、拓扑更新和参数误差，不能因局部积分固定维数就声称整体复杂度与系统规模无关。

### 9.3 条件电流分布与已有计算复用

将分量参数按 x、y 分块。先假设 Λxx,k 可逆且相关条件分布非退化：

$$
\begin{aligned}
\boldsymbol m_{y\mid x,k}(\boldsymbol x)
&=\boldsymbol m_{y,k}
+\Lambda_{yx,k}\Lambda_{xx,k}^{-1}
(\boldsymbol x-\boldsymbol m_{x,k}),\\
d_k(\boldsymbol x)
&=(\boldsymbol x-\boldsymbol m_{x,k})^{\mathsf T}
\Lambda_{xx,k}^{-1}(\boldsymbol x-\boldsymbol m_{x,k}),\\
C_k&=\Lambda_{yy,k}
-\Lambda_{yx,k}\Lambda_{xx,k}^{-1}\Lambda_{xy,k},\\
\Psi_k(\boldsymbol x)&=\frac{\nu_k+d_k(\boldsymbol x)}{\nu_k+2}C_k,\\
\boldsymbol y\mid\boldsymbol x,k
&\sim t_{\nu_k+2}^{(2)}
(\boldsymbol m_{y\mid x,k}(\boldsymbol x),\Psi_k(\boldsymbol x)).
\end{aligned}
\tag{B7}
$$

式(B7)是标准条件 t 性质，依据 Ding2016，不是本文新理论。条件化给定的是电压的两个实坐标，不是只给定幅值后把相角也当成确定。

令 q= yᵀy，则在每个给定 x、k 下，它仍是 t 向量的标量二次型。因此其条件生存函数可调用既有单二次型计算：

$$
\mathcal T_k(\boldsymbol x;\tau)
=\Pr(\boldsymbol y^{\mathsf T}\boldsymbol y>\tau\mid\boldsymbol x,k)
=1-F_{q\mid\boldsymbol x,k}(\tau).
\tag{B8}
$$

相关块为零也不能据此令两个 t 子向量独立；式(B7)的条件散布仍随 x 改变。不得用不变的自由度、散布或边际概率乘积代替条件计算。

### 9.4 电流及同端 MVA 限值

电流限值的条件阈值为

$$
\tau_I(\boldsymbol x)=\overline I_{\ell a}^{\,2}.
\tag{B9}
$$

若监视电压节点就是该支路端，即 i=i(ℓ,a)，统一标幺基准下有 Sℓa=||x|| ||y||，因此

$$
\tau_S(\boldsymbol x)
=\frac{\overline S_{\ell a}^{\,2}}
{\boldsymbol x^{\mathsf T}\boldsymbol x}.
\tag{B10}
$$

式(B10)只是在给定电压后重写真实 MVA 事件，没有用固定电流限值替代 MVA，也没有把原四次式宣称为二次型。x=0 时有限电流下 S=0，对应 MVA 过载条件概率取 0。

若监视电压不属于该 MVA 支路端，通常还要加入该端电压，得到至多六维实向量；原四维式不能不加修改套用。首轮建议限定同端电压与电流/MVA 过载。电流限值下，非同端监视电压仍可使用式(B5)。

### 9.5 并发概率的条件积分

令 ΩV 为电压实平面内的越限区域：欠压为 ||x||<Vmin，过压为 ||x||>Vmax；全部电压越限为两区域并集。f_x,k 是分量电压二维边际 t 密度：

$$
p_{VO}
=\sum_k\pi_k\int_{\Omega_V}
f_{x,k}(\boldsymbol x)\,
\mathcal T_k(\boldsymbol x;\tau_O(\boldsymbol x))
\,\mathrm d\boldsymbol x,
\qquad O\in\{I,S\}.
\tag{B11}
$$

这是一项二维外层状态积分，嵌套既有标量二次型 CDF；内核仍可能包含尺度求积与频域反演，不应将其称为只需一次二维闭式计算。直接积分交集区域可避免用两个接近的 CDF 相减求很小的并发概率。

以欠压为例，取 x=(r cosφ,r sinφ)ᵀ：

$$
p_{-O}
=\sum_k\pi_k\int_0^{\underline V_i}\int_0^{2\pi}
f_{x,k}(r\cos\varphi,r\sin\varphi)
\mathcal T_k(\boldsymbol x;\tau_O(\boldsymbol x))
\,r\,\mathrm d\varphi\,\mathrm dr.
\tag{B12}
$$

过压将 r 区间改为 (Vmax,∞)。欠压与过压互斥，可以分别算后相加。将过压外层截断至 r≤Rmax 时，遗漏概率满足

$$
0\le p_{+O}-p_{+O}^{(R_{\max})}
\le\Pr(V_i>R_{\max}).
\tag{B13}
$$

该上界可由已有电压二次型 CDF 核查。二维积分域内可能只存在很窄的高密度区域，仍需要收敛与尾部绝对误差检查。

逐分量积分使用原 πk 是正确的。若改为总体条件分布，需要更新混合权重：

$$
\alpha_k(\boldsymbol x)
=\frac{\pi_k f_{x,k}(\boldsymbol x)}
{\sum_j\pi_j f_{x,j}(\boldsymbol x)}.
\tag{B14}
$$

不能对总体条件分布继续使用不随 x 改变的 πk。

### 9.6 并发条件后果分别计算

对已选过载量 H（端电流幅值或同端 MVA 幅值）及其限值 Hmax，记相对过载幅度为 D_O=(H−Hmax)^+/Hmax。下述条件尾积分计算的正是该相对幅度。单项比较量为 E[D_V|A]、E[D_O|B]，并发比较量为 E[D_V|A∩B]、E[D_O|A∩B]，各自分母需为正。

定义电压相对偏差

$$
D_V(\boldsymbol x)
=\frac{(\underline V_i-\|\boldsymbol x\|)^+}{\underline V_i}
+\frac{(\|\boldsymbol x\|-\overline V_i)^+}{\overline V_i}.
\tag{B15}
$$

其并发事件内的期望贡献为

$$
J_V=\mathbb E[D_V\mathbf 1_{A\cap B}]
=\sum_k\pi_k\int_{\Omega_V}
D_V(\boldsymbol x)f_{x,k}(\boldsymbol x)
\mathcal T_k(\boldsymbol x;\tau_O(\boldsymbol x))
\,\mathrm d\boldsymbol x.
\tag{B16}
$$

电流相对越限在给定电压下的期望由既有尾积分得到：

$$
e_{O,k}(\boldsymbol x)
=\frac1{\overline I_{\ell a}}
\int_{\overline I_{\ell a}}^\infty
\mathcal T_k(\boldsymbol x;t^2)\,\mathrm dt
\qquad(O=I).
\tag{B17}
$$

同端 MVA 口径则为

$$
e_{O,k}(\boldsymbol x)
=\frac{\|\boldsymbol x\|}{\overline S_{\ell a}}
\int_{\overline S_{\ell a}/\|\boldsymbol x\|}^\infty
\mathcal T_k(\boldsymbol x;t^2)\,\mathrm dt
\qquad(O=S,\ \|\boldsymbol x\|>0).
\tag{B18}
$$

然后

$$
J_O=\sum_k\pi_k\int_{\Omega_V}
f_{x,k}(\boldsymbol x)e_{O,k}(\boldsymbol x)\,\mathrm d\boldsymbol x,
\qquad
s_{V\mid VO}=\frac{J_V}{p_{VO}},\quad
s_{O\mid VO}=\frac{J_O}{p_{VO}}\quad(p_{VO}>0).
\tag{B19}
$$

J_V、J_O 是并发状态内的分项期望，条件严重程度分别报告。两种相对偏差虽无量纲，也不自动具备相同经济或安全后果，不强行相加为综合损失。

### 9.7 适用性与后续验证

1. 既有方法应输出同一联合模型的局部交叉参数。边际精度不能替代联合尾部精度；低维投影不修复原状态分布偏差。
2. 固定 PV 幅值在正常设定范围内时，对应电压事件为零。参考电压和奇异分布按有效随机维度处理；不能直接对奇异 Λxx 求逆或随意加噪声改变概率。
3. 首轮验证先分开检查低维积分与 TMM 状态表示，再以独立完整交流样本核查最终并发概率和分项后果。核查式(B3)、(B4)、积分收敛、条件权重及原/平方量单位。
4. 采用已有方法的自由度与矩条件；报告条件严重程度时检查对应期望是否存在。极小分母下的条件概率、严重程度需报告统计与积分不确定性。
5. 比较完整状态构建和逐拓扑更新成本，不能只记录局部查询时间。TMM 与 GMM 均有投影和条件化性质，本路线不构成 TMM 独占能力，也不展开分量数优势论证。

当前为已纳入主线的数学模型草案，未编写求积程序、未生成样本或运行交流潮流。文献比较见 03_REFERENCE/concurrent_voltage_overload_review_20261019.md。

## 10. 小拓展：电压与支路电流的不确定性传播结构

来源为用户提供的 [第五章推导稿](</Users/maxin/Desktop/TMM写作参考/第五章_运行风险传播机理与网架结构影响_完整理论推导.md>)第 5.2 节，采用其传播矩阵定义。本节对接本项目的电压与电流平方，仅作单项及并发风险结果的解析解释；不引入参考稿中的风险导数、模态排序、渐近尾部定理或网架优化。标准二次型代数已核对，工程解释尚未数值验证。

### 10.1 同一分量和拓扑下的成对传播矩阵

固定分量 k、拓扑 c，取散布因子 Lkc（避免与已有端电流映射 Bℓa 混淆）：

$$
\boldsymbol v=\boldsymbol\mu_{kc}+\sqrt{s}\,L_{kc}\boldsymbol z,
\quad \boldsymbol z\sim N(0,I),\quad
s\sim\mathrm{InvGamma}(\nu_{kc}/2,\nu_{kc}/2),\quad
L_{kc}L_{kc}^{\mathsf T}=\Sigma_{kc}.
\tag{D1}
$$

Lkc 是散布因子而非协方差因子。取 qV=Vi²、qI=Iℓa²，二者分别采用 AV,c=Ei、AI,c=AℓaI,c。为兼容固定坐标消元，写一般形式 qr=vᵀAr,cv+2hr,cᵀv+dr,c，r∈{V,I}；完整电压坐标下这两个平方量的 h、d 均为零。定义

$$
\begin{aligned}
\mathcal K_{rkc}&=L_{kc}^{\mathsf T}A_{r,c}L_{kc},\\
\boldsymbol b_{rkc}
&=2L_{kc}^{\mathsf T}(A_{r,c}\boldsymbol\mu_{kc}+\boldsymbol h_{r,c}),\\
m_{rkc}
&=\boldsymbol\mu_{kc}^{\mathsf T}A_{r,c}\boldsymbol\mu_{kc}
+2\boldsymbol h_{r,c}^{\mathsf T}\boldsymbol\mu_{kc}+d_{r,c}.
\end{aligned}
\tag{D2}
$$

其中 𝒦Vkc、𝒦Ikc 是针对两个输出的传播矩阵，不是一个全网唯一矩阵。它们把同一电压不确定性结构与具体物理输出联系起来；m、b 同时保留运行点和线性变化：

$$
q_r=m_{rkc}+\sqrt{s}\,\boldsymbol b_{rkc}^{\mathsf T}\boldsymbol z
+s\,\boldsymbol z^{\mathsf T}\mathcal K_{rkc}\boldsymbol z.
\tag{D3}
$$

完整坐标下两个 A 均半正定且秩至多为 2，因此传播矩阵也半正定且秩至多为 2。正特征值是两个平方量的固有结构，不能将其直接解释为电压安全或风险增加。尤其欠压是 qV 的下尾，不是其上尾。

### 10.2 用矩阵交叉关系解释统计耦合

同一分量的两个输出必须使用同一个 L、同一个 z 和同一个 s。由高斯线性项与二次项的交叉三阶矩为零，

$$
\begin{aligned}
E(q_r\mid s,k,c)&=m_{rkc}+s\,\operatorname{tr}(\mathcal K_{rkc}),\\
\operatorname{Cov}(q_V,q_I\mid s,k,c)
&=s\,\boldsymbol b_{Vkc}^{\mathsf T}\boldsymbol b_{Ikc}
+2s^2\operatorname{tr}(\mathcal K_{Vkc}\mathcal K_{Ikc}).
\end{aligned}
\tag{D4}
$$

当 νkc>4，使用全协方差公式得到

$$
\begin{aligned}
\operatorname{Cov}(q_V,q_I\mid k,c)
={}&E(s)\,\boldsymbol b_{Vkc}^{\mathsf T}\boldsymbol b_{Ikc}\\
&+2E(s^2)\operatorname{tr}(\mathcal K_{Vkc}\mathcal K_{Ikc})\\
&+\operatorname{Var}(s)\,
\operatorname{tr}(\mathcal K_{Vkc})\operatorname{tr}(\mathcal K_{Ikc}),\\
E(s)&=\frac{\nu_{kc}}{\nu_{kc}-2},\qquad
E(s^2)=\frac{\nu_{kc}^{\,2}}{(\nu_{kc}-2)(\nu_{kc}-4)},\\
\operatorname{Var}(s)
&=\frac{2\nu_{kc}^{\,2}}{(\nu_{kc}-2)^2(\nu_{kc}-4)}.
\end{aligned}
\tag{D5}
$$

三项分别描述运行点相关的线性耦合、二次变化的交叉关系，以及分量内共同尺度波动引起的协变。这是对协方差的精确分解，不是对越限概率或风险的可加归因。两个半正定传播矩阵的迹乘积及交叉迹非负，但线性耦合可为负；只看传播矩阵的重合程度会遗漏这种差异。

令 q̄rkc=E(qr|k,c)、q̄rc=Σkπkcq̄rkc，混合总体还需加入分量均值间的项：

$$
\operatorname{Cov}(q_V,q_I\mid c)
=\sum_k\pi_{kc}\operatorname{Cov}(q_V,q_I\mid k,c)
+\sum_k\pi_{kc}
(\bar q_{Vkc}-\bar q_{Vc})(\bar q_{Ikc}-\bar q_{Ic}).
\tag{D6}
$$

不能只平均分量内相关系数。任何有效分量不满足矩条件时，不报告其不存在的总体协方差；既有事件概率计算不因此失效。当前合成输入设计中的自由度不自动等于最终电压 TMM 的自由度，是否满足条件以实际状态参数为准。

### 10.3 与并发风险的关系和范围

欠压与电流过载方向可写为 Vmin²−qV、qI−Imax²；在协方差存在时，两者协方差为 −Cov(qV,qI)。该关系帮助解释“小电压与大电流是否倾向同时出现”，但协方差和 Pearson 相关系数均不能唯一决定有限阈值交集概率，仍按第 9 节计算概率和严重程度。

𝒦、b 和 m 提供的是已有概率状态内的结构解释，不证明某一源荷或网架因素的因果贡献。共同尺度项属于 t 表示的统计来源，不能直接称为真实天气机制；分量解释也需有输入/运行含义支持。

同端 MVA 满足 |S|²=qVqI，一般是四次关系，没有直接套用 D2 的单个 MVA 传播矩阵。以电压和电流传播结构解释其组成量，最终 MVA 并发概率仍按随电压变化的电流阈值求解，不用电流平方的协方差替代 MVA 风险。

同一拓扑内，更换 L→LQ（Q 为正交矩阵）使两个传播矩阵同时正交变换，D4–D6 中的迹、内积和协方差保持不变。因此小拓展优先比较这些不变量，不进行跨分量或跨拓扑特征向量配对。对未退出的监视支路，远方线路退出后其电流映射可以不变，风险变化仍可能来自重算后的 μ、Σ、π、ν；𝒦 不能被说成只取决于网架。

### 10.4 最小算例与计算增量

复用 IEEE39 已计划的压力正常方式及 5–8 退出方式，先看节点 8 与 7–8 的 8 端、节点 4 与 3–4 的 4 端。不新增故障、随机样本或参数扫描。

对每个分量给出 D5 的三项和 D6 的分量均值间项，再与相同条件下完整交流样本的 qV、qI 协方差及实际并发结果并列。比较仅用于解释符号和变化来源，不能由这张表推断尾部风险大小。矩量符合参照也不替代联合尾部核查。

追加工作为复用散布因子装配两类传播矩阵及少量迹/内积；如需重新分解散布，应计入成本。首轮以一张表完成解释，不要求全网谱图、节点参与排序、风险导数或新增优化。现阶段未实现或运行此计算。

## 11. 统一关系：同一联合状态下的单项、并发与传播结构

本节统一第 4、5、9、10 节，补齐同端 MVA 单项风险的条件计算，以及传播矩阵到联合分布的联系。各式均相对于既有电压 TMM；真实交流误差由独立参照核查。为简洁省略给定运行方式 w、拓扑 c 与控制 u。当前不搜索 λ。

### 11.1 事件与严重程度统一

取同端 qV=||x||²=Vi²、qI=||y||²=Iℓa²，则电流过载与同端 MVA 过载分别为

$$
B^I=\{q_I>\overline I_{\ell a}^{\,2}\},\qquad
B^S=\{q_Vq_I>\overline S_{\ell a}^{\,2}\}.
\tag{U1}
$$

因此同一个 (qV,qI) 联合分布决定两种事件。电压 A 选择欠压、过压或两者并集，区域记 ΩA。D_V^A 是与 A 匹配的相对幅值越限量：欠压取 (Vmin−||x||)^+/Vmin，过压取 (||x||−Vmax)^+/Vmax，合并事件取二者之和。它在 A 外为零。第 9 节 B15 默认为合并事件；单独分析欠压/过压时只取相应一项。

D_O 为与 B 匹配的相对电流或 MVA 越限量，在 B 外为零。定义

$$
\begin{aligned}
G_k(\boldsymbol x)
&=\Pr(B\mid\boldsymbol x,k)
=\mathcal T_k(\boldsymbol x;\tau_O(\boldsymbol x)),\\
e_{O,k}(\boldsymbol x)
&=E[D_O\mid\boldsymbol x,k],
\end{aligned}
\tag{U2}
$$

τI、τS 见 B9–B10；eO 见 B17–B18。G 是条件过载概率，eO 是包含零偏差状态的条件期望，二者不能再相乘，否则会重复乘概率。给定的是复电压的两个实坐标，条件 t 参数及混合权重按 B7、B14 更新。

### 11.2 同一套积分同时得到单项与并发量

x 非退化时，fx,k 为对应二维边际密度。全部概率为

$$
\begin{aligned}
p_V
&=\sum_k\pi_k\int_{\Omega_A}f_{x,k}(\boldsymbol x)\,\mathrm d\boldsymbol x,\\
p_O
&=\sum_k\pi_k\int_{\mathbb R^2}
f_{x,k}(\boldsymbol x)G_k(\boldsymbol x)\,\mathrm d\boldsymbol x,\\
p_{VO}
&=\sum_k\pi_k\int_{\Omega_A}
f_{x,k}(\boldsymbol x)G_k(\boldsymbol x)\,\mathrm d\boldsymbol x.
\end{aligned}
\tag{U3}
$$

这明确给出同端 MVA 的单项 pO：将并发积分的电压区域扩展为整个实平面即可，不必另建 P/Q 联合反演。电压单项和电流单项优先调用现有一维二次型 CDF，U3 可作为一致性核查；同端 MVA 单项与并发复用条件核。

若局部电压存在确定性或奇异部分，按对应概率测度积分，不强行使用二维密度。当前预选 PQ 监视节点不取消对奇异情况的检查。

单项及并发状态内的期望相对越限为

$$
\begin{aligned}
R_V&=\sum_k\pi_k\int_{\Omega_A}
D_V^A(\boldsymbol x)f_{x,k}(\boldsymbol x)\,\mathrm d\boldsymbol x,\\
R_O&=\sum_k\pi_k\int_{\mathbb R^2}
f_{x,k}(\boldsymbol x)e_{O,k}(\boldsymbol x)\,\mathrm d\boldsymbol x,\\
J_V&=\sum_k\pi_k\int_{\Omega_A}
D_V^A(\boldsymbol x)f_{x,k}(\boldsymbol x)G_k(\boldsymbol x)\,\mathrm d\boldsymbol x,\\
J_O&=\sum_k\pi_k\int_{\Omega_A}
f_{x,k}(\boldsymbol x)e_{O,k}(\boldsymbol x)\,\mathrm d\boldsymbol x.
\end{aligned}
\tag{U4}
$$

条件严重程度分别为 RV/pV、RO/pO、JV/pVO、JO/pVO，仅在对应分母为正时定义。这样单项与并发采用同一物理偏差与同一限值，差异来自是否限制在同时事件。

在四类状态中，两项各自的期望越限可精确拆分：

$$
\begin{aligned}
R_V&=\underbrace{J_V}_{A\cap B}
+\underbrace{E[D_V^A\mathbf1_{A\cap B^c}]}_{R_V-J_V},\\
R_O&=\underbrace{J_O}_{A\cap B}
+\underbrace{E[D_O\mathbf1_{A^c\cap B}]}_{R_O-J_O},\\
0\le J_V&\le R_V,\qquad 0\le J_O\le R_O.
\end{aligned}
\tag{U5}
$$

U5 是对每种物理偏差按互斥事件的拆分，不是不同风险的任意归因或总损失加权。它补充单项总量中有多少落在并发状态，并不改变原有单项总期望。极小差值需要核查积分误差，可直接对相应非并发区域积分，不能仅将负舍入结果截为零。

### 11.3 传播矩阵怎样进入单项与联合分布

沿用 D1–D3 的同一分量及共同白化坐标，r∈{V,I}。对两个实频率 ωV、ωI，定义

$$
\begin{aligned}
\mathcal K_k(\boldsymbol\omega)
&=\omega_V\mathcal K_{Vkc}+\omega_I\mathcal K_{Ikc},\\
\boldsymbol b_k(\boldsymbol\omega)
&=\omega_V\boldsymbol b_{Vkc}+\omega_I\boldsymbol b_{Ikc},\\
m_k(\boldsymbol\omega)
&=\omega_Vm_{Vkc}+\omega_Im_{Ikc},\\
\mathcal D_k(\boldsymbol\omega,s)
&=I-2\mathrm i s\mathcal K_k(\boldsymbol\omega).
\end{aligned}
\tag{U6}
$$

将 ωVqV+ωIqI 代入已有高斯二次型特征函数即可得到

$$
\begin{aligned}
\psi_k(\boldsymbol\omega\mid s)
&=E[\exp\{\mathrm i(\omega_Vq_V+\omega_Iq_I)\}\mid k,s,c]\\
&=\exp\{\mathrm i m_k(\boldsymbol\omega)\}
\det\mathcal D_k(\boldsymbol\omega,s)^{-1/2}
\exp\left\{-\frac{s}{2}
\boldsymbol b_k(\boldsymbol\omega)^{\mathsf T}
\mathcal D_k(\boldsymbol\omega,s)^{-1}
\boldsymbol b_k(\boldsymbol\omega)\right\},\\
\Phi_{q_V,q_I}(\boldsymbol\omega)
&=\sum_k\pi_{kc}\int_0^\infty
\psi_k(\boldsymbol\omega\mid s)p_{kc}(s)\,\mathrm ds.
\end{aligned}
\tag{U7}
$$

平方根分支按原点取值为 1 的连续支选择。该式复用既有二次型特征函数，不是另一个拟合模型。令 ωI=0 或 ωV=0 得到各自边际；两个频率同时保留得到联合分布，从而决定 U1 的电流或 MVA 并发区域概率。

由此，传播矩阵不只是事后附加的相关性指标：成对矩阵与 b、m、ν、π 共同参数化同一联合分布。只保留两组各自谱值、或分别对角化后丢掉相对方向，通常不足以恢复联合分布；同一 L、z、s 是必要的共同表示。

D4–D6 的协方差关系可从 U7 在原点的混合二阶导数得到（矩存在时）。协方差只是该联合分布的一个低阶摘要，不能唯一决定阈值风险。本文实际计算采用 B7–B18、U2–U4 的条件积分，不要求新增二维特征函数反演程序；U6–U7 用于明确三类对象的理论联系。

完整坐标的两个平方量还可直接连接到局部投影。令 P_i 为选择电压实虚部的 2×2n 矩阵，则 P_iᵀP_i=E_i，并定义

$$
\begin{aligned}
\mathcal C_{V,kc}&=P_iL_{kc},\qquad
\mathcal C_{I,kc}=B_{\ell a}^{(c)}L_{kc},\qquad
\mathcal C_{kc}=\begin{bmatrix}\mathcal C_{V,kc}\\\mathcal C_{I,kc}\end{bmatrix},\\
\mathcal K_{Vkc}&=\mathcal C_{V,kc}^{\mathsf T}\mathcal C_{V,kc},\qquad
\mathcal K_{Ikc}=\mathcal C_{I,kc}^{\mathsf T}\mathcal C_{I,kc},\qquad
\Lambda_k=\mathcal C_{kc}\mathcal C_{kc}^{\mathsf T},\\
\operatorname{rank}(\mathcal C_{kc})&\le4.
\end{aligned}
\tag{U8}
$$

这里 Λk 正是 B6 的局部散布矩阵。于是低维局部 TMM 与成对传播矩阵来自同一个投影，两个量只依赖共同白化扰动中至多四维的有效部分。它解释局部计算维数受控，但不消除状态构建成本，也不要求在实际概率算法中构造高阶全矩阵或做额外谱分解。

### 11.4 矩条件、适用性与误差

| 输出 | 条件及解释 |
| --- | --- |
| 单项、并发和条件概率 | 状态概率模型有效；t 自由度大于 0 即可定义，不要求四阶矩；条件分母需为正 |
| 幅值严重程度与同端 MVA 期望 | 所有有效分量 ν>2 是统一充分条件；电压/电流幅值可在更弱条件下存在，但不因此放松 MVA 检查 |
| 平方量协方差分解 | 按 D5 检查电压状态有效分量 ν>4；输入的设计自由度不能直接替代 |
| 传播矩阵及联合特征函数 | 可在上述矩不存在时定义；缺少协方差诊断不等于概率计算失效 |
| 模型内与真实交流风险 | U1–U7 相对于既有联合 TMM 成立，独立交流样本检查实际风险；低维投影不消除上游状态近似误差 |

输入统计误差、既有 TMM 状态近似、风险求积和参照抽样误差分别记录。实际 PV/Q 限值与功率分担在方法和参照中一致。无法判定的稳态质量单列，不将正常化后的剩余样本概率当作原输入概率。

过压/整个电压平面的概率尾截断可用 B13 类上界控制；严重程度的截断需控制相应加权尾积分，不能直接套用同一个概率上界。频域、尺度和外层状态积分属于既有核加工程求积，尚无本项目速度或误差结论。

## 12. 完整计算流程、研究分工与算例绑定

### 12.1 输入到输出的执行顺序（尚未实现）

| 步骤 | 输入与处理 | 输出 | 研究分工与公式 |
| --- | --- | --- | --- |
| 1. 固定评估条件 | 数据版本、运行方式 w、拓扑 c、设定 u、源荷联合概率律、功率分担和控制/限值规则 | 统一评估条件及限值；确认监视端点 | 本文工程设置；AC 关系为既有物理模型，式1–2 |
| 2. 调用既有 TMM 潮流 | 对每个运行方式和拓扑更新联合状态；不将正常拓扑模型直接移到故障拓扑 | π、μ、Σ、ν、散布因子及接口有效性 | 已发表方法基础，式3–6；不重做方法论文 |
| 3. 装配局部物理量 | 电压选择、包含变比/并联项的端电流映射、实际 I/MVA 额定值 | qV、qI；至多四维局部 TMM | 标准物理和投影性质，式7–11、B5–B6 |
| 4. 计算单项风险 | 电压/电流调用已有二次型 CDF 和尾积分；MVA 调用局部条件核并在整个电压平面积分 | pV、pO、RV、RO 和单项严重程度 | 复用内核；本文限值与风险口径，式13–21、U2–U4 |
| 5. 计算并发风险 | 同一条件核在 ΩA 积分，保留共同状态与条件参数 | pVO、双向条件概率、四类状态、JV、JO 和并发条件严重程度 | 本文具体工程事件和计算流程，B1–B19、U3–U5 |
| 6. 补充传播结构解释 | 复用同一状态的散布因子和二次型矩阵，保留线性项与均值 | 成对传播矩阵及满足矩条件时的协变分解 | 采用参考稿概念与标准二次型性质的解释小拓展，D1–D6、U6–U7 |
| 7. 核查与参照 | 同 TMM 采样核查积分；独立 AC 样本核查最终风险；记录未覆盖状态、误差与完整成本 | 数值一致性、参照区间及有效结论 | 验证任务，不创建新的概率理论 |
| 8. 工程比较 | 比较单项报告、独立乘积、完整联合参照；正常与指定故障比较 | 同时压力、分项后果、空间分布及适用条件 | 本文拟形成的工程贡献，尚未验证 |

第 4、5 步应共用参数、限值与条件核，不能各自拟合不一致的边际和联合模型。第 6 步是同一联合分布的结构解释，顺序上可与概率计算并行整理，但不据其筛掉尚未验证的尾部事件。

### 12.2 已有基础、本文新增与必要验证

| 类别 | 内容 | 论文中的定位 |
| --- | --- | --- |
| 已发表 TMM 基础 | 源荷到电压的既有计算、联合 t 混合、相关依赖、条件分布、尺度混合、二次型特征函数/CDF 与尾部积分 | 引用并复用；相关性、解析性等可以作为本文方法特点，不称首次提出 |
| 标准物理和概率关系 | 电压与电流映射、同端 S=VI、条件 t、事件概率与尾积分、全协方差公式 | 明确假设与口径，不单独包装为新理论 |
| 本文新增工程模型与流程 | 实际限值下单项及并发事件、低维条件计算、统一严重程度、四类状态及后果组成 | 方法与评估贡献；新意由具体近邻比较及算例决定 |
| 本文小拓展 | 成对传播矩阵及其联合特征函数联系，解释同一状态下的共同波动和故障变化 | 增强工程解释，不增加风险导数、谱筛选或新尾部定理 |
| 必要验证 | PV/Q 限值、基准可行性、模型覆盖、独立 AC 风险、求积和参照不确定性、总成本 | 模型正确性与证据要求，PV 不作为主创新 |

### 12.3 具体算例与输出绑定

主系统四组对象保持：节点8与7–8的8端、节点7与6–7的7端、节点4与3–4的4端、节点4与4–14的4端。五个计划断面保持：常规正常、压力正常，以及压力下5–8、6–11、14–15分别退出；不新增参数组合。限值、输入设计、可行性修正和参考预算沿用研究笔记第7节。

| 算例目的 | 调用模型 | 直接比较 | 对应研究命题与计划 |
| --- | --- | --- | --- |
| 同场景单项与并发信息 | U3、B2–B4 | 同一边际下 pV·pO、pVO、条件概率、四类状态及 AC 联合计数 | C1/C2，F01/T01 |
| 边际相近对象补充比较 | U3 及冻结的边际匹配规则 | 至多一组对象的并发和条件信息；未找到则报告 | C2，T02，不构成强制成功条件 |
| 分项后果落在何种状态 | U4–U5 | 全部单项越限与并发子集的条件严重程度，RV−JV、RO−JO | C2，F02；直接观察分项后果组成 |
| 正常与故障后风险变化 | 对各 c 重复步骤2–7 | 同对象 pV、pO、pVO、状态组成与分项后果 | C3，F03；无故障权重则不汇总年风险 |
| 传播结构解释 | D1–D6、U6–U7 | 只复用压力正常与5–8退出，两组既有对象的矩阵/线性/尺度关系及实际联合风险 | C4，T04；不新增频域反演或采样 |
| 扩展系统与成本 | 同一完整流程 | 带限额 PGLib118 的三组预选对象、两个正常与一个故障候选，核查关键风险与完整成本 | C1/C3，T03；数据与工况仍待验证 |

当前全部为数学与流程设计；未建立新可执行入口、未生成样本或运行潮流。原研究目的、已发表方法前提及排除主导约束/灵敏度的范围保持。

## 13. 常规运行风险框架与尾部精度验证（2026-10-19 修订）

本节按用户明确的精度与方法比较主线补充。第 9、11 节的单项/并发事件及计算公式继续使用；第 12 节的执行顺序不变，图表与比较优先级按当前 story、figure_plan 和研究笔记第 13 节更新。旧的边际匹配不是主线成立条件。

### 13.1 常规条件风险与权重

给定天气/源荷条件 \(w\)、拓扑 \(c\) 与控制规则 \(u\)，对风险对象 \(r\) 的事件 \(\mathcal E_r\) 和非负严重程度 \(D_r\)，其中事件外 \(D_r=0\)：

$$
p_r(w,c,u)=\mathbb E[\mathbf1_{\mathcal E_r}\mid w,c,u],\qquad
R_r(w,c,u)=\mathbb E[D_r\mid w,c,u]
=p_r(w,c,u)\mathbb E[D_r\mid\mathcal E_r,w,c,u].
\tag{E1}
$$

最后的条件均值仅在 \(p_r>0\) 且期望存在时定义。电压与过载采用既有 \(D_V,D_O\)，分别给 \(R_V,R_O\)；本文不将不同后果加成未经解释的综合损失。

若拓扑集合 \(\mathcal C\) 包含正常及相互排斥的故障状态，并且权重 \(\rho_c(w,u)=\Pr(c\mid w,u)\) 在该集合上完整归一，则

$$
\mathcal R_r(w,u)
=\sum_{c\in\mathcal C}\rho_c(w,u)
 \int D_r(g_c(\xi;u))\,f_{\xi\mid c,w,u}(\xi)\,d\xi .
\tag{E2}
$$

\(g_c\) 代表采用既定控制的交流状态映射。式 E2 保留源荷与故障的条件依赖；只有经依据确认才令 \(f_{\xi\mid c,w,u}=f_{\xi\mid w,u}\)。若只列部分故障，不得任意归一后称全系统实际风险；若明确归一在候选集合内，须称给定该集合的条件结果。缺少权重时只用 E1。评估时窗内风险与年度风险也不能混称。

模型不可评估的输入状态须另外登记其概率质量。不能在积分中静默删除失败状态；若计算条件于可评估状态，则明确分母。概率遗漏可以给界，严重程度遗漏还需后果上界或可积性依据。

### 13.2 单项、并发与已有模型

令 \(A\) 为声明的电压事件、\(B\) 为同端实际过载事件，给定同一 \((w,c,u)\)：

$$
p_{VO}=\mathbb E[\mathbf1_A\mathbf1_B],\qquad
J_V=\mathbb E[D_V\mathbf1_B],\qquad
J_O=\mathbb E[D_O\mathbf1_A].
\tag{E3}
$$

\(D_V\) 已在 \(A\) 外为零，\(D_O\) 已在 \(B\) 外为零，因此 E3 与 B、U 系列定义一致。该式不增加独立性假设。\(R_V=J_V+(R_V-J_V)\)、\(R_O=J_O+(R_O-J_O)\) 为后果组成；并发指标不额外加进 E2 从而重复计算同一损失。

传播矩阵及线性项沿用 U6–U8，给出同一局部联合分布的结构参数及矩存在时的协变解释。概率和期望偏差仍按实际事件积分，不能由协方差直接换算。

### 13.3 误差层次与指标

以任一概率或期望严重程度为 \(Q\)，\(Q_{\rm AC}\) 是给定输入与控制下目标交流模型的理论风险，\(Q_{\rm TMM}\) 是给定 TMM 内准确积分的目标，\(Q_{\rm num}\) 是实际数值积分结果，\(Q_{\rm ref}\) 是独立交流参照：

$$
Q_{\rm num}-Q_{\rm ref}
=(Q_{\rm num}-Q_{\rm TMM})
 +(Q_{\rm TMM}-Q_{\rm AC})
 +(Q_{\rm AC}-Q_{\rm ref}).
\tag{E4}
$$

三项依次为数值积分误差、状态/模型近似误差及交流参照统计误差。E4 是误差的恒等拆分，不表示当前已知各项或有严格统一上界。模型内采样主要核查第一项；端到端完整交流参照核查合成效果。需要时再区分输入建模误差与固定输入下的计算误差。

$$
e_{\rm abs}(Q)=|Q_{\rm num}-Q_{\rm ref}|,\qquad
e_{\rm rel}(Q)=\frac{|Q_{\rm num}-Q_{\rm ref}|}{|Q_{\rm ref}|}
\quad(Q_{\rm ref}\ne0).
\tag{E5}
$$

相对误差只有参照充分精确时才支持准确性判断；概率区间过宽或零命中时报告区间及绝对差，不能给分母加任意小常数后宣称尾部相对精度。各比较方法均采用同一输出和限值定义，联合输出缺失时标为未提供。条件概率和条件后果还需核查分母及比值的不确定性。

普通独立交流 Monte Carlo 的概率标准误差为 \(\sqrt{p(1-p)/N_{\rm ref}}\)；小概率时相对标准误差约为 \(1/\sqrt{N_{\rm ref}p}\)。该近似只服务预算设计，正式给适当区间。严重程度不是 Bernoulli 量，其不确定性按相应样本矩条件和方法处理；重尾下普通正态近似未必适用。重要抽样采用其似然比加权方差，不能套二项区间。

### 13.4 可执行的验证与成本顺序

1. 冻结源荷、控制、实际电压及 MVA/电流限值和监视集合，建立可评估基准。
2. 主比较采用满足各方法所需矩条件的统一输入。原 ν=6 改作可选边界，优先核查 ν=12 或物理有界输入；不以高阶矩不存在造成的算法失效充当同条件精度优势。
3. 从已发表 TMM 接口得到联合状态，模型内验证条件积分和严重程度尾积分的分别收敛。
4. 比较累积量重构、保留高精度尾部校正的 PCE/HMS 及本文风险计算。GMM 为可选补充；不强制分量数比较。
5. 固定工程阈值给单项/并发概率与分项严重程度误差，再画冻结分布下的诊断阈值尾概率曲线。该曲线不是控制参数灵敏度或运行边界搜索。
6. 独立交流参照与拟合/校准分开；从约 10⁻² 至 10⁻³ 验证，10⁻⁴ 只在参照精度允许时延伸。预算不足时收缩主张或少量采用已验证的重要抽样。
7. 同时列构建、建模/校正交流调用、拓扑更新、内外积分、单对象和批量查询时间。同等精度比总成本，同等预算比误差，保留较慢或较差结果。
8. 原 IEEE39 五个计划断面与 PGLib118 扩展复核主线；并发信息和传播解释使用这些结果，不追加完整场景矩阵。

当前没有执行上述步骤，不填准确率、加速倍数或正式结果路径。


## 14. AQPPF_TMM 继承分支与输电网前向适配

本节依据源库 main@0d5c999db4cbee2ea7055844d31b729d9694d747 的只读核查。源库当前前向流程仅支持非参考 PQ 和平衡节点发电，其默认统计模型为独立方向多尺度 t，同时保留普通多元 t 分支。以下为本项目尚未实现的输电适配模型。

### 14.1 混合 PV/PQ 的二次前向方程

固定一个参考节点的复电压，令 \(\mathcal N_*=\mathcal N\setminus\{\mathrm{ref}\}\)，非参考节点划分为 \(\mathcal N_{\rm PQ}\) 与 \(\mathcal N_{\rm PV}\)。使用未删去 PV 电压坐标的未知量

$$
y=[\Re V_{\mathcal N_*}^{\top},\Im V_{\mathcal N_*}^{\top}]^\top,\qquad
\mathcal F_c(y)=
\begin{bmatrix}
P_{\mathcal N_*}(y)\\
Q_{\mathcal N_{\rm PQ}}(y)\\
|V_{\mathcal N_{\rm PV}}(y)|^2
\end{bmatrix}
=
\begin{bmatrix}
P^{\rm sp}_{\mathcal N_*}(\xi)\\
Q^{\rm sp}_{\mathcal N_{\rm PQ}}(\xi)\\
(V^{\rm set}_{\mathcal N_{\rm PV}})^2
\end{bmatrix}
=b(\xi).
\tag{T1}
$$

维度为 \(2(n-1)\)，因为 \((n-1)+n_{\rm PQ}+n_{\rm PV}=2(n-1)\)。参考节点复电压代入后，各行可写为

$$
[\mathcal F_c(y)]_j=y^\top M_{jc}y+2h_{jc}^\top y+d_{jc},
\quad
J_a=\left.\frac{\partial\mathcal F_c}{\partial y}\right|_{y_a}.
\tag{T2}
$$

因此可将源库的批量二次逆初值及残差修正用于这套方程；增加的是 PV 电压平方行、雅可比、展开点求解及改用逐点潮流计算接口。与 MATPOWER 消去部分 PV 坐标的实现不同，T1 保留全部非参考直角坐标，以显式电压平方方程配平维度；它是标准控制约束的一种表达，不称新 PV 理论。

展开点附近的初值和固定雅可比修正可按

$$
\Delta y_1=J_a^{-1}[b(\xi)-\mathcal F_c(y_a)],\quad
\Delta y_2=-J_a^{-1}
 [\mathcal F_c(y_a+\Delta y_1)-b(\xi)],
\quad
y^{(j+1)}=y^{(j)}+
 J_a^{-1}[b(\xi)-\mathcal F_c(y^{(j)})].
\tag{T3}
$$

初值可取 \(y_a+\Delta y_1+\Delta y_2\)，并与源库一致继续残差修正、步长缩短和必要的完整交流求解。T3 不表示精确逆函数是二次，也不以残差换算量单独证明严格电压误差界。各拓扑和控制模式的雅可比及展开点分别更新。

首轮采用单参考节点补偿剩余有功及网损，非参考机组计划有功属于输入，无功由解得到。多机分担可作为既有控制接口扩展，不自动增加 AGC 或优化任务。

### 14.2 Q 限值与统计状态的正确性

PV 节点无功由 \(Q_g=Q_i^{\rm inj}(y)+Q_i^D(\xi)\) 等关系求得；触限时按声明的机组聚合/分配规则固定相应无功，更新节点类型并重新求解。规则与完整交流参照一致，首轮可对切换样本使用标准逐点完整交流计算；全部调用纳入成本，不将改用逐点潮流计算称为没有交流求解。

固定理想 PV 幅值的真实状态具有非线性等值约束，非退化的环境坐标 t 混合一般不能精确保持这一支撑。受控 PV 电压事件按控制规则处理，同时检查 TMM 电压幅值偏离对相邻支路尾部的影响。将 PV 电压风险设零不能自动消除支路风险的状态近似误差。主电压风险对象仍取原 PQ 节点，不能把拟合的 PV 幅值泄漏当工程风险。

### 14.3 普通多元 t 与多尺度 t 的分工

本稿式4及 B/D/U 系列中涉及共同随机尺度、普通条件 t、线性投影后单自由度 t 的公式，限于源库已有的普通多元 t / elliptical 分支。用户现已确认先采用这一分支，第15节给出详细模型和验证协议。

默认独立方向多尺度 t 不满足这些相同闭合关系。物理事件及 E1–E5 仍有效，但其概率及协变需要对应模型的潜变量积分；不得直接套用普通 t 的条件权重、共同尺度或协方差公式。若选择该默认分支，需先修改相关数学和计算方案。

源库普通 t 已有端电压/电流的局部四维投影，以及一坐标解析 CDF、其余变量随机化 Sobol 积分。它不是本文新投影理论。本项目新增计算接口应聚焦同一局部事件中的 \(p_{VO},J_V,J_O\) 及单项严重程度、输电模型连接和尾部验证。

第2节的特征函数反演是普通 t 可选数学路线，不是本轮从源库核实的默认现成概率内核。首轮优先复用已有条件积分，不强制实现另一套频域反演。半解析称谓包含外层确定性或随机化数值积分，需分别报告积分不确定性。

### 14.4 三层验证

同输入完整交流与适配前向结果比较，隔离输电前向误差；适配前向样本与拟合 TMM 输出比较，检查状态表示；给定 TMM 的条件积分与模型独立采样比较，检查风险积分。最终仍以独立交流风险参照进行端到端验证。三层均保留失败、Q 切换和逐点潮流计算成本，尚无本项目数值证据。


### 14.5 优先复用的一坐标条件计算

第9、11节的电压条件积分给出风险恒等式。源库另有可直接复用的一坐标条件实现，可优先用它实现同一风险量，不强制两套算法同时开发。

在某个普通 t 分量的局部有效坐标中，设
\([x^\top,y_I^\top]^\top=\mu+Fz\)，\(z\sim t_\nu(0,I_r)\)。
若可在有效支撑内找到单位方向 \(u\) 满足 \(F_Vu=0\)，旋转后将该坐标记作 \(T\)，其余记 \(\eta\)。普通球形 t 允许这一旋转，且 \(T\mid\eta\) 为标准条件 t。给定 \(\eta\) 后，电压 \(x(\eta)\) 不随 \(T\) 改变，电流是 \(T\) 的仿射函数，故

$$
S^2(T,\eta)=a(\eta)T^2+b(\eta)T+c(\eta),\quad
g_k(\eta)=\Pr(S>\overline S\mid\eta,k),\quad
e_{O,k}(\eta)=\int_1^\infty
\Pr(S>t\overline S\mid\eta,k)\,dt .
\tag{T4}
$$

系数包含一致的功率基准。给定阈值后的标量二次不等式概率复用源库一元条件 t CDF，\(e_O\) 的尾积分及截断误差另核查。于是

$$
\begin{aligned}
p_{VO}&=\sum_k\pi_k\mathbb E_\eta[
 \mathbf1_A(x(\eta))g_k(\eta)],\\
J_V&=\sum_k\pi_k\mathbb E_\eta[
 D_V(x(\eta))g_k(\eta)],\\
J_O&=\sum_k\pi_k\mathbb E_\eta[
 \mathbf1_A(x(\eta))e_{O,k}(\eta)].
\end{aligned}
\tag{T5}
$$

\(D_V\) 按声明事件在事件外为零。去掉电压事件掩码即得到单项 \(p_O,R_O\)；\(R_V\) 按电压偏差积分。外层仍是低维数值积分，随机化重复的波动不等于交流参照抽样不确定性。

方向存在性须按各分量有效支撑核查；若不存在或数值验证失败，采用第9节可适用的电压条件法或明确的直接局部积分作为替代计算，不宣称全部分量都解析消去一维。独立方向多尺度 t 不能直接使用这种球形旋转与普通条件 t 的组合。


## 15. 已确认普通多元 t 分支的输电扩展模型与协议

2026-10-19 用户确认先采用 AQPPF_TMM 已有普通多元 t / elliptical 分支。本节是第14节的详细执行口径，限于数学与流程设计，尚未实现或进行数值验证。源库固定提交仍为 0d5c999db4cbee2ea7055844d31b729d9694d747。

### 15.1 物理输入、控制与坐标

每个算例固定拓扑 \(c\)、计划运行条件 \(w\)、参考与无功限值策略。源荷随机输入 \(\xi\) 可以来自经验联合样本或已声明联合分布，不要求输入本身为 t 混合。普通多元 t 用来拟合前向计算后的联合电压。

分别保留机组计划 \(P_g^{\rm plan}\)、可再生有功/无功 \(P_i^R,Q_i^R\)、负荷 \(P_i^D,Q_i^D\)、调压设定 \(V_i^{\rm set}\) 和机组 Q 上下限。PQ 指定净注入为发电减负荷；PV 的无功负荷仍是已知输入，但调压机组 Qg 是输出，不能把源库全节点 targetQ 当作 PV 指定净无功继续使用。PV 是电压控制类型，与光伏英文缩写不同。

首轮采用恒功率负荷、固定变比/相移/并联导纳、确定的 QMAX/QMIN。ZIP 负荷、可动档位、远方电压控制及完整 P–Q 能力曲线不自动包含。每个调压母线先用一台已声明等值调压机组；多台机组若聚合，需一致的电压设定，固定状态和 Q 分配解释，方法与交流参照均使用同一等值模型，不能据此声称逐台原机组正确。

控制模式记为 \(m\)，包括当前参考节点 \(r_m\)、仍调压的 PV 集合、固定净无功的 PQ 集合及 Qg 达上/下限机组。不同拓扑不共享未更新的导纳、雅可比或展开点。

### 15.2 固定模式的完整二次方程

设 \(Y^{(c)}=G+\mathrm jB\)，全节点电压 \(V=e+\mathrm jf\)，则

$$
i_R=Ge-Bf,\quad i_I=Be+Gf,\qquad
P=e\odot i_R+f\odot i_I,\quad
Q=f\odot i_R-e\odot i_I .
\tag{X1}
$$

导纳保留线路充电、变压器变比/相移及并联元件。支路端电流仍由 \(Y_fV,Y_tV\) 求得，不能用径向简化公式代替。

在模式 \(m\) 的求解坐标中固定 \(V_{r_m}=V_{r_m}^{\rm set}e^{\mathrm j\theta_{r_m}^{\rm set}}\)。将其余全部节点实虚部拼为 \(y_m\in\mathbb R^{2(n-1)}\)，不删除 PV 的实部或虚部。令 \(\mathcal N_{*,m}\) 为非参考节点，得到

$$
\mathcal F_{cm}(y_m)=
\begin{bmatrix}
P_{\mathcal N_{*,m}}(y_m)\\
Q_{\mathcal N_{{\rm PQ},m}}(y_m)\\
e_{\mathcal N_{{\rm PV},m}}^2+
 f_{\mathcal N_{{\rm PV},m}}^2
\end{bmatrix}
=
\begin{bmatrix}
P^{\rm sp}_{\mathcal N_{*,m}}(\xi,m)\\
Q^{\rm sp}_{\mathcal N_{{\rm PQ},m}}(\xi,m)\\
(V^{\rm set}_{\mathcal N_{{\rm PV},m}})^2
\end{bmatrix}
=b_m(\xi).
\tag{X2}
$$

向量平方逐元素计算。方程数为 \((n-1)+n_{{\rm PQ},m}+n_{{\rm PV},m}=2(n-1)\)。每次一个 PV 转 PQ，只需用该节点无功平衡行替换电压平方行，固定参考节点时未知数及方程总数均不变。所有非参考节点都是 PQ 时，X2 退化到源库原前向模型。

每行可以写为 \(y_m^\top M_{jcm}y_m+2h_{jcm}^\top y_m+d_{jcm}\)。因此保留二次正向关系，逆初值和迭代结构可以复用，但逆映射不因此精确保持二次或 TMM。

### 15.3 雅可比与展开点

记 \(D(a)=\operatorname{diag}(a)\)。全坐标功率导数为

$$
\begin{aligned}
P_e&=D(i_R)+D(e)G+D(f)B,&
P_f&=D(i_I)-D(e)B+D(f)G,\\
Q_e&=D(f)G-D(i_I)-D(e)B,&
Q_f&=D(i_R)-D(f)B-D(e)G .
\end{aligned}
\tag{X3}
$$

PV 电压平方行的导数为 \(2e_i,2f_i\)，其余列为零。按 X2 的行序选取 P、Q、PV 行，再只保留非参考节点的 e/f 列，形成 \(2(n-1)\) 阶 \(J_{a,cm}\)。源库 build_anchor 中“极坐标逆雅可比乘坐标变换”的 PQ 特定构造不能直接照搬；本方案直接分解这套混合方程的雅可比。

展开点由相同模式、控制及输入的标准完整交流求解得到。若原始展开点触限后得到另一模式，不得把它标作未触限模式的展开点。固定模式的辅助求解和含限值的控制求解要明确区分。初期快速展开点仅服务未触限基准模式，Q 边界附近及切换样本按15.5节改用逐点潮流计算，不要求首轮建立全部模式的快速展开点库。

实现时使用分解后的线性求解，不必形成显式逆矩阵。需要检查矩阵条件、功率残差和实际电压误差，不能仅用 \(\|J_a^{-1}r\|\) 当严格非线性状态误差上界。混合行包含功率标幺量及电压平方，分别给容差；若对行缩放，方程、雅可比和残差必须同步缩放。

### 15.4 源荷到电压的批量计算

对匹配拓扑和模式的展开点 \(y_a\)，使用现有二次逆初值与固定雅可比修正：

$$
\begin{aligned}
d_1&=J_a^{-1}[b_m(\xi)-\mathcal F_{cm}(y_a)],\\
d_2&=-J_a^{-1}[\mathcal F_{cm}(y_a+d_1)-b_m(\xi)],\\
y^{(0)}&=y_a+d_1+d_2,\qquad
y^{(j+1)}=y^{(j)}+
 J_a^{-1}[b_m(\xi)-\mathcal F_{cm}(y^{(j)})].
\end{aligned}
\tag{X4}
$$

源库初值后额外一次残差修正可照常保留。复用批量处理、残差下降步长、有限修正、未达标样本新增展开点和改用逐点完整交流计算；修改其残差评价对象、节点掩码、PV 幅值检查及机组输入，而不是删除 PQ 限制后原样运行。

接受固定模式样本至少检查 P 残差、PQ 的 Q 残差、PV 电压平方残差、有限值和声明的解支。求解器数值电压范围只是搜索保护，不得设置成工程安全限值后删掉真正越限样本。随机有功不平衡与损耗由当前参考机组承担，回算其 Pg；有功或其他运行限值违反独立登记，不能用 runpf 成功代替全部运行可行。

### 15.5 无功限值策略：优先改用标准逐点潮流计算

固定调压模式求解后，回算等值调压机组的无功需求：

$$
Q^{\rm req}_{G,i}
=Q_i^{\rm inj}(V)+Q_i^D(\xi)-Q_i^{R,\rm fixed}(\xi)
-Q_i^{\rm other,fixed}.
\tag{X5}
$$

本式各非调压注入避免重复计数；参考机组同样检查。上限触发时解除该母线调压约束，规定 \(Q_{G,i}=\overline Q_{G,i}\)，改用
\(Q_i^{\rm sp}=\overline Q_{G,i}+Q_i^{R,\rm fixed}+Q_i^{\rm other,fixed}-Q_i^D\)；
下限类似。不能同时固定 Vset 与 Qg 限值；不能只裁剪输出 Qg 而不重算电压。

首轮以固定版本 MATPOWER 的标准限值控制为参照，采用同样的逐样本初始节点类型、Q 容差、同时/逐个切换策略。若采用 legacy runpf 8.1，可选 exp.use_legacy_core=1 以明确固定控制路径，pf.enforce_q_lims=1 表示同时处理本轮越限机组，=2 是另一策略；方法和参照不可混用。具体接口在实现前验证，当前未运行。其违规判断读取 QG/QMAX/QMIN 原始量及 opf.violation，必须核对 MVAr 与统一标幺值的换算，不能把参数名当单位依据。

最小计算流程：
1. 每个新样本从原始机组状态和 PV/PQ 类型出发，运行快速固定类型计算。
2. 如果存在 Q 越限，或 Qg 接近限值，或固定类型求解不可靠，调用该样本的标准完整交流求解并启用 Q 限值；直接采用其最终状态和模式。
3. 远离 Q 边界且残差达标的样本可接受快速结果；用独立交流样本核查是否遗漏触限。
4. 记录每个外层切换、最终模式、参考节点、完整交流次数及失败状态。每个样本独立初始化，不继承上一个样本已切换的 PQ 状态。

边界保护带 \(\delta_Q\) 与判定容差 \(\tau_Q\) 是不同量。若有经证明的状态误差界，可以从二次无功表达推得保护带；若只有校准误差，则 \(\delta_Q\) 是经预先验证的数值保护设置，不保证任意输入全局无误。它在最终交流参照前冻结，并专门检查直接采用快速解的样本的 Qg。不能假称“近似 Qg 没越限”已证明真实状态也未触限。

标准控制的一次求解中如何固定和保留已触限机组，按所选版本执行；不额外加入不同的恢复 PV 或滞回规则，也不同时强加另一套互补条件来评价这个既定算法。若后续改用物理连续调压/释放规则，必须连同完整交流参照一起修改。

若原参考节点触限转 PQ，标准程序可能改选参考节点，旧参考机组 Pg 的后续固定值也由该控制过程决定，不仅是改变相角零点。首轮这些样本直接改用标准逐点潮流计算；不使用原固定参考节点的展开点继续计算。没有剩余可用调压/平衡能力、程序判失败或模型不支持的情形单列，不能称为已成功计算的随机状态，也不能直接称为崩溃。

**平衡节点与无功限值（2026-10-21修订）。**保持标准数据的平衡节点和常规潮流算法：平衡节点维持电压设定，承担有功不平衡和网损，其无功不设限值。标准IEEE14平衡机组无功约−16.5 MVAr，已在源文件下限0之外；若对平衡节点也执行无功限值，标准程序会把它转为PQ并改选平衡节点，这是数据本身的限值问题，不是概率潮流方法的要求。曾提出改2号节点为平衡节点的方案，现已撤回。

快速潮流只在PV机组上检查无功限值。按已保存的5000组快速解统计，平衡节点不设限值时全部解可靠，99.1%的样本PV机组无功在限值内，约0.9%为2号机越上限，需切换运行方式或退回完整交流。按用户确定分两层：第一层不计无功限值，单独检验TMM在含PV节点输电网中的精度；第二层计入PV机组无功限值，检验越限切换与改用逐点潮流计算。两层中平衡节点均不设无功限值，快速潮流与参照潮流采用同一设置。

### 15.6 统一相角和普通多元 t 的统计坐标

前向模式可以有不同参考节点。取共同相角基准 \(r_0\)，对每个成功样本输出作

$$
\overline V=V\exp[-\mathrm j\arg(V_{r_0})],\qquad
v=[\Re\overline V^\top,\Im\overline V^\top]^\top\in\mathbb R^{2n}.
\tag{X6}
$$

原先非零相角基准可加回固定常数。要求 \(V_{r_0}\ne0\)；异常状态另记。该统一旋转不改变电压幅值、复功率、电流幅值或风险事件。

如果 \(r_0\) 触限后失去调压，其电压幅值会变化。源库 prototypeVoltage 加“非参考节点坐标”的重建方式会漏掉这一变化，因此统计接口应改成全节点统一仿射重建

$$
v=v_0+T_V z,\qquad
z\sim\sum_{k=1}^K\pi_k t_{\nu_k}(\mu_k,\Sigma_k),
\quad \sum_k\pi_k=1 .
\tag{X7}
$$

其中 \(v_0\) 为建模场景中心，\(T_V\) 为建模坐标变换，\(\Sigma_k\) 是散布矩阵，协方差在 \(\nu_k>2\) 时为 \(\nu_k\Sigma_k/(\nu_k-2)\)。每个分量共用一个随机尺度。对应物理位置与散布为 \(v_0+T_V\mu_k\)、\(T_V\Sigma_kT_V^\top\)。这不是非线性交流变换下的精确分布闭合。

建模先对齐相角，再使用已有 PCA/白化与普通 t EM/PX-EM。优先保留所有数值可分辨方向，例如采用源库 pcaVarianceTolerance=0 的已有选项，而不是按累计方差删掉可能影响支路差压的弱方向；已知固定/零方向可按验证的线性关系消去。白化重建误差、秩规则和协方差正则化单独登记，不宣称 PCA 维数就是物理自由度。

显式选择 tmmFamily=elliptical，复用普通 t 的 fit_order_candidates/fit_em 及相应配置；不进入默认多尺度矩投影路径，不用工程输出/最终交流参照选择参数。首轮建模和定阶混合所有成功控制模式，不强制每模式单独拟合；统计分量 k 不是 PV/PQ 控制模式 m。

控制模式的全概率关系

$$
\Pr(\mathcal E)=\sum_m\omega_m
 \Pr(\mathcal E\mid m),\qquad
\omega_m=\Pr(m)
\tag{X8}
$$

只说明物理分解，并不表示全局拟合的每个 t 分量有真实模式所属分量。若以后采用分模式拟合，权重来自同一输入概率法则，不能将条件建模配额当权重；本轮不把该分层模型列为必须新增任务。

固定 PV 幅值是非线性支撑条件，普通 t 在环境坐标中仍会近似偏离。固定模式、设定值处于安全范围时，真实受控 PV 电压风险为零；对可能触限的“原 PV 节点”，其总体电压风险不能一律置零。已调压部分、触限部分及 TMM 幅值泄漏应分开核查，主风险展示仍以原 PQ 节点为主。不能径向投影/裁剪拟合样本后仍使用未修改的普通 t 概率公式。

### 15.7 与支路概率计算的连接

节点/支路一端的局部量是统一全电压坐标的线性投影。例如 \(H_{\ell a}v=[\Re V_i,\Im V_i,\Re I_{\ell a},\Im I_{\ell a}]^\top\)。普通 t 的局部参数为

$$
\mu_{\ell a,k}=H_{\ell a}(v_0+T_V\mu_k),\qquad
\Sigma_{\ell a,k}=H_{\ell a}T_V\Sigma_kT_V^\top H_{\ell a}^\top,
\quad (\pi_k,\nu_k)\text{保持不变}.
\tag{X9}
$$

同端事件最多使用四个实物理量，有效秩可能更低。局部生成因子、二次型和条件积分数学可直接复用；原代码用固定 prototypeVoltage 和 pq 掩码拼全电压的适配层需要修改为 X7，不能称整个函数零修改复用。保留对确定方向、奇异因子和原子概率的处理。

由完整 \(Y_f,Y_t\) 计算电流，再按 \(|S|=|V||I|\) 计算 MVA；保留基准换算。电压/端电流平方及 P/Q 的二次关系与正常/故障拓扑相容。风险公式沿用第9、11、13、14节对应普通 t 分支，特征函数反演不是本轮必做的新增实现。

### 15.8 直接复用与修改清单

| 环节及源库接口 | 可复用内容 | 本项目必须修改或补充 |
| --- | --- | --- |
| makeYbus、makeYbus 返回的 Yf/Yt、evaluate_outputs | 完整交流网络物理计算 | 核对外部/内部母线映射、机组索引和退出支路，不能以母线号当连续行号 |
| build_anchor | 展开点完整交流求解、矩阵分解的框架 | 机组/负荷分离，PV/PQ 方程与直接直角坐标雅可比、模式记录，删除原假设后的完整适配 |
| evaluate_reduced_power | 批量电压到功率的计算 | 输出向量改为 X2 的 P/Q/V²，不是全部非参考 P/Q |
| map_power_samples_quadratic | 通用二次逆初值、批量矩阵作用 | 回调与目标为 X2；校对变量含义和维度，核心代数不需重做 |
| refine_fixed_jacobian、map_samples_with_atlas | 批量修正、步长缩短、有限展开点、失败改用逐点潮流计算框架 | 分项残差/容差、PV 检查、Q 边界保护和模式隔离；旧 pq 掩码及收敛量不直接沿用 |
| solve_sample_voltage、recover_training_voltage | 完整交流后备和统计记录框架 | 启用一致 Q 限值、捕获失败/换参考、保留 Pg/Qg/模式、输出全节点对齐电压 |
| prepare_forward_data、prepare_general_voltage | 源荷、建模/定阶/检验分离及只用建模场景坐标变换的原则 | 发电计划与 PQ/PV 输入、时序数据按时间划分、全部模式的共同坐标；不直接照搬随机打散全年时序 |
| fit_coordinates、fit_order_candidates、fit_em | 建模场景中心/白化、普通多元 t 拟合及既有 df 更新 | 显式选择 elliptical，保留弱方向及重建检查，冻结现有拟合配置；不改为默认多尺度矩法 |
| sample_coordinates、sample_stratified_coordinates | 普通 t 共同尺度抽样及权重规则 | 重建使用统一全节点 X7；禁止静默裁剪 Q/PV 样本后继续称原 TMM |
| propagate_mixture、analytic_output_moments、project_elliptical_network_marginals | 线性投影、普通 t 矩量及条件概率数学 | 将固定 prototypeVoltage 与 pq 拼接改为全节点仿射映射，支持旧参考幅值变化 |
| quadratic_t_cdf、conditional_scalar_t_probability | 普通 t 的标量条件二次概率 | 直接采用更新后的局部参数；并发及严重程度按已有 T4–T5 补充，数值收敛单独验证 |

“数学可复用”与“函数无需改动”分别判断。原接口名称中的 pq 有些实际表示所有非参考节点，扩展时要拆为 nonReference、pq、pv，避免将 PV 误删或过度指定 Q。

### 15.9 分层正确性验证与有限测试条件

初始数值目标如下，均为未验证的实现设计，不是电网安全标准：快速 P/Q 最大残差不超过 \(10^{-8}\) p.u.；PV 电压平方残差不超过 \(10^{-8}\) p.u.²；独立交流求解容差先取 \(10^{-10}\) p.u.。同输入前向比较初始目标为幅值差 \(10^{-6}\) p.u.、对齐相角差 \(10^{-5}\) rad、Qg 差 \(10^{-5}\) p.u.，最终按基准条件和真实结果解释。Q 触限容差单独冻结，可先按 \(10^{-8}\) p.u. 换算成相同 raw MVAr 选项；Q 边界保护带更宽并在校准样本中确定，不能把二者混为同一容差。

相角差在统一参考后按周期折返比较；不同初始化若收敛到不同解支，先按预先声明的高电压解支与求解策略诊断，不按风险结果事后挑解。电压差和相角差的目标不由残差阈值自动保证。临界病态状态保留并报告，不能仅为达到数值目标删掉其样本。控制安全限值仍取数据声明值，与这些数值容差分开。

| 层次 | 比较对象 | 检查内容 |
| --- | --- | --- |
| 方程与导数 | 混合方程、导纳直接计算、有限差分/二次恒等式 | X1–X3、维度、PV 行、变比/相移/充电、索引；全 PQ 退化回源库 |
| 固定模式前向 | 同 \(\xi\) 的快速计算与独立完整交流，先关闭 Q 切换 | P/Q/V² 残差，电压、对齐相角、Qg、参考 Pg、支路双端 P/Q/MVA |
| 标准 Q 限值控制 | 同 \(\xi\) 和相同冻结策略的带限值完整交流 | 触限机组/方向、最终 PV/PQ、参考节点、Qg 等号、解除 Vset 约束、外层重算 |
| 快速判定保护带 | 所有未改用逐点潮流计算及临界改用逐点潮流计算样本 | 漏触限、误触限及近边界不一致，全部样本和边界样本分别报告；边界样本不从风险统计删除 |
| 坐标与普通 t 表示 | 对齐后的前向建模/定阶和独立留出样本 | 共同相角、旧参考幅值、重建误差、弱差压/电流、PV 幅值泄漏及模式混合 |
| 给定 TMM 积分 | 条件积分与同一模型独立采样/随机化重复 | 电压与 MVA 单项/并发概率、期望后果、区间和积分收敛 |
| 端到端风险 | 完全独立源荷交流参照 | 原 PQ 电压、双端 MVA、并发及严重程度；概率约10⁻²至10⁻³，10⁻⁴以统计精度为准 |

验证条件保留有限数量，不做全面运行参数扫描：
1. 全 PQ 退化条件，用于核查原实现是否保持。
2. 原 IEEE39 混合节点、未触限正常条件。
3. 单机 Q 上限触发及下限触发的两类条件。
4. 有限多个 PV 同时触限的条件。
5. 原参考触限、标准程序换参考的条件。
6. 剩余调压/平衡能力不足或标准程序失败的条件。
7. 原计划一个非孤岛线路退出，验证导纳/索引/展开点更新。

除正常和既定故障外，其余可以是小规模确定性诊断条件，不新增整套概率场景。如果原候选不包含某类触发，用预先声明的局部无功需求变化构造少量正确性检查，设备真实 Q 限额保持；它只验证控制分支，不作为灵敏度结论或方法优势证据。未构造或未触发的类别写明未验证。边界附近在两侧分别检查，不能仅比较平均触限比例。

每个“带 Q 限值已正确”的样本必须同时满足方程、控制模式和与参照的一致性；只看到 Qg 落在上下限内不足，因为静默裁剪也可能满足这一项。参考机组有功及无功变化同时保存。不收敛与控制不可行分别登记，不直接归为系统失稳。

普通 t 的参数确定仅使用建模/定阶信息。少量前向校准交流计算属于方法成本，与最终留出交流风险参照区分。拟合分量不能用最终 pV/pO/pVO 误差挑选；源库旧的百分点级整体标准不能直接证明10⁻³尾部准确。

### 15.10 完整执行顺序与未覆盖状态

1. 冻结普通 t 分支、源库提交、MATPOWER 版本/控制路径、单位、网络及机组等值规则。
2. 建立满足声明基准要求的正常断面，保留原 PV/PQ、Q 限额与实际 MVA 额定值。
3. 生成或读取联合源荷输入；先划分建模、定阶、校准和最终检验，历史时序按时间隔离。合成 IID 输入可以随机划分，不能把其做法直接套到相关时序。
4. 用标准完整交流建立固定未触限模式展开点，分解混合雅可比。
5. 批量二次逆初值、固定雅可比修正及有限新展开点；检查 Qg，临界/切换/失败者标准带限值改用逐点潮流计算。
6. 留存全部成功状态及模式，对齐相角，构造统一全节点电压建模场景；失败或不支持状态另记概率质量，不能静默丢弃。
7. 只在建模/定阶上复用普通多元 t 拟合，冻结物理仿射映射与模型参数。
8. 投影局部电压/电流，复用条件积分，计算电压/过载及并发概率和各自期望后果。
9. 用独立完整交流检验固定模式、Q 控制、统计表示与最终尾部；分别报告误差和参照不确定性。
10. 通过一个主系统断面的核查后再展开既定正常/故障与 PGLib118；全部展开点、改用逐点潮流计算、标准控制内层求解、拟合、积分及失败成本入账。

若存在未能得到有效状态的输入质量，成功状态上的归一 TMM 实际描述条件分布 \(\widehat{\mathbb P}(v\mid可评估)\)。无条件概率只能在有依据时写为
\(\Pr(\mathcal E)=\Pr(可评估)\Pr(\mathcal E\mid可评估)+\Pr(\mathcal E\cap不可评估)\)，
最后一项未知时给相应概率界，不设为零；严重程度的未知部分还需独立后果界。不能把“拟合成功状态”称为完整输入法则下已无偏的风险。

本节的矩阵及概率关系是数学方案；所有数值容差、保护带、控制分支覆盖和成本判断均待实现验证。依据为用户源库固定提交、MATPOWER 官方 AC 潮流说明及 runpf 8.1 的 Q 限值/参考切换代码，后续更改版本或控制规则需同步本节。


## 附录 A：保留的风险裕度与灵敏度分析思路（非当前主线）

2026-10-19 修订：用户指出此前“主导约束”方案更偏灵敏度分析。首边界搜索严格说属于风险约束下的运行裕度评估，局部导数部分属于灵敏度分析。以下保留此前定义便于追溯，不作为主文指标、核心研究任务或创新承诺。当前解释以第 6、7 节为准。

### A.1 指定路径的风险裕度搜索

选择基准 λ0 和指定路径 u(λ)、Pξ(·|w,λ)，在所声明的模型有效区间内逐步增加 λ。基准应满足全部纳入的风险要求。定义

$$
\lambda_r^{\mathrm{crit}}
=\inf\{\lambda\ge\lambda_0:
p_r(w,c,u(\lambda),\lambda)>\varepsilon_r\}.
\tag{25}
$$

集合为空时取 +∞。式(25)取从基准向前的首个违反点，不假设风险全程单调。连续且发生穿越时，边界处满足 p=ε；切触边界而不穿越需单列为接近活跃。

$$
\lambda_*=\min_{r\in\mathcal R}\lambda_r^{\mathrm{crit}},
\qquad
\mathcal A_{\delta_\lambda}
=\{r:\lambda_r^{\mathrm{crit}}-\lambda_*\le\delta_\lambda\},
\tag{26}
$$

δλ 为大于概率反演、搜索与参照不确定性所对应误差的边界比较容差。A 表示最先限制这一方向增量的风险约束集合。约束类型由集合中是电压、支路电流或两类共同出现来判断；不强行选出唯一主导对象。

式(26)的主导集合只在 λ* 有限时使用。在已声明搜索范围内没有发现有限首边界时，记录“本范围内未发现该类风险约束限制”，不以 +∞ 宣称输送能力无限。

这是给定路径、控制规则、条件和逐约束容许概率下的风险边界诊断，不是全局最优 ATC 或完整动态安全边界。机组出力、设备动作及其他确定性约束可能更早限制路径，必须同时检查；模型失效也不能解释为风险约束达限。基准已经违反要求时先进行风险恢复评价，式(25)不用于宣称仍有正的扩展裕度。

单独机会约束不自动等价于全网联合机会约束。若同时要求多拓扑均满足个别标准，可取各 c 的最小条件边界，但不将其解释为已计算天气加权系统概率。

### A.2 裕度搜索与局部灵敏度的关系

以下是用于说明定义的人工例子，不是算例结果。设相同容许概率为 5%，新增输送 ΔT 的单位为 MW，在比较区间内

$$
p_A(\Delta T)=0.03+0.0002\Delta T,\qquad
p_B(\Delta T)=0.01+0.002\Delta T.
\tag{27}
$$

基准 A 的越限概率为 3%，高于 B 的 1%；A 达到 5% 对应新增 100 MW，B 对应新增 20 MW。该方向先受 B 约束。当前概率大小与未来增长方向的边界距离是不同信息。

若 z 对 λ 局部可微且导数为正，可用

$$
\Delta\lambda_r\approx
\frac{m_r(\lambda_0)}
{\partial z_r/\partial\lambda|_{\lambda_0}}
\tag{28}
$$

解释当前裕度和增长敏感度的共同作用。式(28)只是局部估计，正式首边界由重复 TMM 评估和一维搜索核查，尤其不能跨 PV/PQ 切换直接外推。

### A.3 措施对风险边界的影响

对可行候选措施 u→u+Δu，重新计算

$$
\Delta p_r=p_r(u+\Delta u)-p_r(u),\quad
\Delta R_r=R_r(u+\Delta u)-R_r(u),\quad
\Delta\lambda_*=\lambda_*(u+\Delta u)-\lambda_*(u).
\tag{29}
$$

比较有功再分配、电压设定与无功支持对这些量的影响，结合 Q 响应、电压和电流状态解释主导约束变化。措施间需声明动作边界和比较条件；相同数字的 Δu 不代表相同动作成本。

如需确认某风险要求是否真正在限制边界，可在诊断中只放宽该项要求，保持物理模型不变，再检查 λ* 的变化。共同活跃约束下，放宽单项未增加 λ* 不代表该项无关。此诊断不是建议取消设备安全限值。

## 16. 分块TMM在含PV节点输电网中的用法（2026-10-21）

计算关系沿用AQPPF_TMM `01_IDEA/derivation.md` 2026-10-21节式(B1)—(B16)，只说明输电网中需要确定的两项内容。状态：已由代码实现支持，IEEE14/30/57/118第二层已由数值实验支持。

**共同波动强度驱动哪些注入。**本项目的源荷场景中，全部负荷的有功和无功共用同一个随机波动强度（`build_correlated_load_samples`的卡方尺度）。因此式(B8)的选择矩阵取：全部非平衡负荷节点的有功注入行，以及所在运行方式下PQ负荷节点的无功注入行。仍调压的PV节点上，负荷无功由机组承担，不改变节点电压，不计入。今后加入新能源时，按“哪些注入共用同一天气强度”重新确定，不由误差结果调整。

**在哪个运行点求灵敏度。**电压坐标为全部非平衡节点（含PV节点）的实部和虚部，与式(B1)相同。式(B7)的雅可比取本文含PV节点的混合方程雅可比（P、PQ节点Q、PV节点电压平方三类行，第15.2节X3），运行点取建模场景中出现最多的运行方式、建模场景平均负荷下的潮流解。该雅可比逆矩阵的选定列映射到拟合坐标后作奇异值分解，相对阈值10⁻¹⁰确定作用方向数r，其余为高斯块。

**由电压到电气量。**按分量分层Sobol抽样生成电压：t块按式(B4)每点一个波动强度，高斯块按式(B5)由t块线性给出均值。节点电压幅值、相角和线路双端有功、无功均由重建的全节点复电压按交流关系计算，与GMM、标准TMM采用同一程序。


---

# 附：重写前的符号表

# 统一符号表

版本：2026-10-19。对应 derivation.md 数学模型草案。当前无新研究实现，代码变量列为“未实现”，不建立虚构函数对应关系。

## 条件、集合与索引

| 符号 | 含义 | 类型/单位 | 代码映射 |
| --- | --- | --- | --- |
| \(w\) | 给定天气或源荷统计条件 | 条件所属分量 | 未实现 |
| \(c\) | 给定拓扑；0 为正常拓扑 | 拓扑所属分量 | 未实现 |
| \(\mathcal N,n\) | 节点集合与节点数 | 集合、整数 | 未实现 |
| \(\ell,a\) | 支路索引及端点 a∈{f,t} | 索引 | 未实现 |
| \(i(\ell,a)\) | 支路该端连接的节点 | 节点索引 | 未实现 |
| \(\mathcal R,r\) | 已声明的风险约束集合与索引 | 集合、索引 | 未实现 |
| \(k,K\) | TMM 分量索引与分量数 | 整数 | 继承接口待登记 |
| \(\xi\) | 源荷有功、无功联合随机输入 | 各分量单位明确后登记；功率统一基准 | 未实现 |
| \(\mathbb P_\xi(\cdot\mid w,\lambda)\) | 给定条件与压力路径的联合输入概率律 | 概率分布 | 未实现 |
| \(u,\Delta u\) | 有功计划、电压设定及设备动作；候选调整 | 各分量分别采用 MW、p.u. 或档位 | 未实现 |
| \(\lambda,\lambda_0\) | 旧公式保留的路径参数及基准；当前主线固定 | 附录 A 输送路径采用 MW；区域负荷倍率属于 w | 未实现，当前不搜索 |
| \(\Delta T\) | 人工例子中的新增输送功率 | MW | 仅示意，不是算例 |
| \(P_g^{G,0},\alpha_g,\Delta P_{\mathrm{bal}}\) | 未含平衡分摊的计划/随机注入、参与因子、含网损的平衡增量 | 统一功率基准、无量纲、统一功率基准；触限后按既定规则更新 | 未实现，控制输入 |

## 交流物理量与二次型

| 符号 | 含义 | 维度/单位 | 代码映射 |
| --- | --- | --- | --- |
| \(\widetilde{\boldsymbol V},\widetilde V_i\) | 复节点电压向量及元素 | 复 n 维；p.u. | 未实现 |
| \(V_i\) | 节点电压幅值 | 标量；p.u. | 未实现 |
| \(\boldsymbol v\) | 电压实部、虚部拼接向量 | 实 2n 维；p.u. | 继承接口待登记 |
| \(P_i^G,Q_i^G,P_i^D,Q_i^D\) | 发电与负荷的有功、无功 | 统一基准下 p.u.；外部数据 MW/MVAr | 未实现 |
| \(Y^{(c)},y_{\ell a}^{(c)}\) | 拓扑对应节点导纳及端电流映射行 | 复 n×n、1×n；统一基准 p.u. | 未实现 |
| \(E_i\) | 节点电压平方选择矩阵 | 实对称 2n×2n；无量纲 | 未实现 |
| \(B_{\ell a}\) | 电压实向量到端电流实、虚部的映射 | 实 2×2n；统一基准 p.u. | 未实现 |
| \(A,A_{\ell a}^I,A_{\ell a}^P,A_{\ell a}^Q\) | 一般输出及电流平方、P、Q 的二次型矩阵 | 实对称 2n×2n；按输出基准确定 | 未实现 |
| \(q,X_i,H_{\ell a}\) | 一般二次型、节点电压平方、支路端电流平方 | 分别为输出单位、电压 p.u.²、电流单位² | 未实现 |
| \(\widetilde I_{\ell a},I_{\ell a}\) | 支路端复电流与幅值 | 统一基准 p.u. 或对应端 kA | 未实现 |
| \(\widetilde S_{\ell a},P_{\ell a},Q_{\ell a},S_{\ell a}\) | 支路端复功率、有功、无功、视在功率幅值 | 统一基准 p.u.；换算为 MVA/MW/MVAr | 未实现 |
| \(\underline V_i,\overline V_i,V_i^{set}\) | 电压下限、上限和控制设定 | p.u. | 未实现 |
| \(\overline I_{\ell a},\overline S_{\ell a}\) | 端电流额定限值、视在功率额定限值 | 与被约束量同单位 | 未实现 |

## TMM 与概率计算

| 符号 | 含义 | 维度/单位 | 代码映射 |
| --- | --- | --- | --- |
| \(\widehat{\mathbb P}_{\boldsymbol v}\) | 既有方法提供的电压 TMM 概率表示 | 概率分布；不代表任意交流映射下精确闭合 | 继承接口待登记 |
| \(\pi_k,\nu_k\) | 混合权重、t 自由度 | 无量纲；权重和为 1 | 继承接口待登记 |
| \(\boldsymbol\mu_k,\boldsymbol\Sigma_k\) | 电压位置向量、散布矩阵 | 实 2n 维、2n×2n；电压单位及平方 | 继承接口待登记 |
| \(s,p_k(s)\) | t 的逆 Gamma 尺度及其密度 | 正实数、密度；无量纲 | 继承接口待登记 |
| \(F_{\mathrm{GQ}},F_q,\phi_q\) | 条件高斯二次型 CDF、总体 CDF、特征函数 | 函数 | 继承接口待登记 |
| \(F_{X_i},F_{H_{\ell a}}\) | 电压平方、电流平方 CDF | 函数 | 未实现 |
| \(F(z^-)\) | CDF 左极限，严格小于 z 的概率 | 概率 | 未实现 |
| \(f_{P,Q},F_{H_f,H_t}\) | 联合密度、两端电流平方联合 CDF | 函数；并非边际 CDF 的乘积 | 未实现 |
| \(t,t_1,t_2\) | 特征函数频率；尾积分中 t 另作积分哑变量 | 与对应输出单位互为倒数；积分变量单位随公式 | 仅公式局部变量 |

## 风险、边界与运行措施

| 符号 | 含义 | 单位/范围 | 代码映射 |
| --- | --- | --- | --- |
| \(p_i^{V-},p_i^{V+},p_{\ell a}^I,p_{\ell a}^S\) | 欠压、过压、端电流及端视在功率越限概率 | [0,1] | 未实现 |
| \(p_\ell^{any}\) | 支路任一端电流过载概率 | [0,1]；联合事件 | 未实现 |
| \(e_i^{V-},e_i^{V+},e_{\ell a}^I\) | 原物理量的期望越限量 | 电压 p.u. 或电流单位 | 未实现 |
| \(\widetilde e_i^{V-},\widetilde e_i^{V+},\widetilde e_{\ell a}^I\) | 平方量的期望越限量 | 电压或电流单位的平方；不等于 e | 未实现 |
| \(g_r,D_r\) | 有符号相对偏差、其正部 | 无量纲；D≥0，g>0 为严格越限 | 未实现 |
| \(p_r,s_r,R_r\) | 越限概率、越限条件平均相对严重程度、期望相对越限风险 | 无量纲；R=p s，p=0 时 s 不定义 | 未实现 |
| \(C_r(D_r)\) | 可选后果函数 | 量纲随工程定义；当前未采用 | 未实现 |
| \(\beta,z_{r,\beta}\) | CVaR 置信水平、D 的总体分位点 | (0,1)、无量纲 | 未实现 |
| \(\varepsilon_r,\overline R_r\) | 声明的容许越限概率、可选期望风险上限 | 无量纲；不是通用行业默认值 | 未实现 |
| \(Q_\gamma(g),z_r,m_r\) | g 的 γ 分位数、1−ε 分位数、其相反数即风险分位数裕度 | 无量纲；m≥0 表示满足个别机会约束 | 未实现 |
| \(\gamma\) | 分位数算子的概率水平 | (0,1) | 未实现 |
| \(\lambda_r^{crit},\lambda_*\) | 附录 A 保留方案中的风险首边界，非主线指标 | 与 λ 相同；可为 +∞ | 未实现、可选 |
| \(\delta_\lambda,\mathcal A_{\delta_\lambda}\) | 附录 A 的边界容差及接近首边界的约束集合 | 与 λ 相同、集合 | 未实现、可选 |
| \(\Delta p_r,\Delta R_r\) | 措施后的概率与期望风险变化 | 无量纲 | 未实现 |
| \(\Delta\lambda_*\) | 附录 A 中措施后的边界变化，非主线指标 | 与 λ 相同 | 未实现、可选 |

当前主线区分风险类型与高风险对象，不以当前概率排序直接判断运行活跃约束。首风险边界与局部灵敏度符号仅供附录保留方案使用。不同物理量风险即使均无量纲，也不自动代表相同经济后果。

## 并发风险主线模型（derivation 第 9 节，沿用 B1–B19）

| 符号 | 含义 | 维度/单位或范围 | 代码映射 |
| --- | --- | --- | --- |
| \(A_i^-,A_i^+,A_i^V\) | 欠压、过压及二者并集的电压事件 | 事件，同一随机稳态 | 未实现 |
| \(B_{\ell a}^I,B_{\ell a}^S\) | 指定支路端的电流、MVA 过载事件 | 按实际限值二选一或分别计算 | 未实现 |
| \(A,B\) | 已声明的电压事件与过载事件简写 | 事件；不表示两项独立 | 未实现 |
| \(p_V,p_O,p_{VO},p_{V\mid O},p_{O\mid V}\) | 边际电压/过载、并发及双向事件条件概率 | [0,1]；条件分母分别要求 pO>0、pV>0 | 未实现 |
| \(p_{00},p_{10},p_{01},p_{11},p_{\mathrm{any}}\) | 四类互斥状态及两项中至少一项越限概率 | [0,1] | 未实现 |
| \(\boldsymbol x,\boldsymbol y,\boldsymbol z\) | 选定节点电压实虚部、端电流实虚部、二者拼接 | 实 2、2、4 维；统一标幺基准 | 未实现 |
| \(L_{i\ell a}\) | 全网电压实向量到局部电压与电流的线性映射 | 实 4×2n；有效秩≤4 | 未实现 |
| \(\boldsymbol m_k,\Lambda_k\) | 投影后的 t 位置与散布参数 | 实 4 维、4×4；Λ 非协方差 | 未实现 |
| \(\boldsymbol m_{x,k},\boldsymbol m_{y,k},\Lambda_{xx,k},\Lambda_{xy,k},\Lambda_{yx,k},\Lambda_{yy,k}\) | 投影分量的位置与散布分块 | 实 2 维向量及 2×2 矩阵 | 未实现 |
| \(\boldsymbol m_{y\mid x,k},d_k,C_k,\Psi_k\) | 条件位置、散布下平方距离、条件散布基矩阵、最终条件散布 | 实 2 维、标量、2×2、2×2；依式(B7) | 未实现 |
| \(f_{x,k},\alpha_k(\boldsymbol x)\) | 分量电压二维边际密度、给定电压后的混合权重 | 密度、[0,1] | 未实现 |
| \(q=\boldsymbol y^{\mathsf T}\boldsymbol y\) | 给定局部电压后评估的电流平方 | 电流标幺值平方 | 复用既有二次型接口，未实现连接 |
| \(F_{q\mid\boldsymbol x,k},\mathcal T_k(\boldsymbol x;\tau)\) | 条件电流平方 CDF、生存函数 | 概率函数 | 未实现 |
| \(\tau_I,\tau_S(\boldsymbol x)\) | 电流及同端 MVA 约束对应的电流平方条件阈值 | 电流标幺值平方；MVA 阈值依赖电压 | 未实现 |
| \(\Omega_V,r,\varphi,R_{\max}\) | 电压事件区域、极坐标半径和角度、过压积分截断半径 | 区域、电压 p.u.、rad、电压 p.u. | 未实现 |
| \(D_V,D_O,e_{O,k}\) | 电压相对偏差、相对过载幅度、给定电压与分量的过载期望相对偏差 | 无量纲；非负 | 未实现 |
| \(H,H_{\max}\) | 已选端电流或同端 MVA 幅值及对应限值，D_O 的简写定义 | 同一物理量与单位；公式采用统一标幺基准 | 未实现 |
| \(J_V,J_O\) | 并发事件内电压、过载分项期望贡献 | 无量纲；分别报告 | 未实现 |
| \(s_{V\mid VO},s_{O\mid VO}\) | 并发已经发生时的分项平均严重程度 | 无量纲；要求 pVO>0 | 未实现 |

第 9 节默认非退化分量的条件公式，退化情况需按有效随机自由度处理。电流限值下可选任意节点与支路端；四维同端 MVA 公式要求监视节点就是该支路端节点，非同端通常需额外加入端电压。所有代码映射均为待实现状态。

## 不确定性传播结构小拓展（derivation 第 10 节）

| 符号 | 含义 | 维度/单位或条件 | 代码映射 |
| --- | --- | --- | --- |
| \(L_{kc}\) | 电压散布因子，Σkc=LkcLkcᵀ；不同于端电流映射 Bℓa | 实 2n×有效秩；电压单位 | 未实现，拟复用已有因子 |
| \(\boldsymbol z,s\) | 同一分量内两个输出共享的标准高斯扰动与逆 Gamma 尺度 | 实有效秩维、正标量 | 未实现 |
| \(q_V,q_I\) | 节点电压平方与指定端电流平方 | 电压 p.u.²、电流 p.u.² | 未实现 |
| \(A_{r,c},\boldsymbol h_{r,c},d_{r,c}\) | 二次仿射输出矩阵、一次项系数、常数，r∈{V,I} | 维度与当前电压表示匹配，单位由输出确定 | 未实现 |
| \(\mathcal K_{rkc}\) | 输出、分量、拓扑对应的不确定性传播矩阵 LᵀAr,cL | 实对称有效秩阶；单位为对应 qr 单位 | 未实现 |
| \(\boldsymbol b_{rkc},m_{rkc}\) | 运行点线性耦合向量、输出基态项 | 有效秩维、标量；对应 qr 单位 | 未实现 |
| \(\bar q_{rkc},\bar q_{rc}\) | 分量与混合输出均值 | 对应 qr 单位；要求矩存在 | 未实现 |
| \(\operatorname{Cov}(q_V,q_I\mid k,c)\) | 分量内两个平方量的协方差 | 两种 qr 单位之积；D5 要求 νkc>4 | 未实现 |

不引入仅凭传播矩阵判定风险的阈值。矩量分解不改变第 9 节的事件概率或限值定义，也不作为加总风险归因。

## 统一模型与流程（derivation 第 11–12 节）

| 符号 | 含义 | 维度/单位或条件 | 代码映射 |
| --- | --- | --- | --- |
| \(q_V,q_I,B^I,B^S\) | 同端电压/电流平方及对应电流、MVA 过载事件 | 两平方量的 p.u.²；MVA 为 qVqI>Smax² | 未实现 |
| \(\Omega_A,D_V^A\) | 与选定欠压/过压/合并事件匹配的电压区域和相对幅值偏差 | 区域、无量纲；D 在 A 外为零 | 未实现 |
| \(G_k(\boldsymbol x)\) | 给定复电压坐标和分量后的过载概率，U2 对 B8 的简写 | [0,1]；电流或同端 MVA 阈值 | 未实现 |
| \(R_V,R_O\) | 对应电压/过载的单项期望相对幅值越限 | 无量纲；各自物理含义分别报告 | 未实现 |
| \(R_V-J_V,R_O-J_O\) | 仅单项越限状态内的对应期望偏差部分 | 无量纲、非负；U5 | 未实现 |
| \(\boldsymbol\omega=(\omega_V,\omega_I)\) | 两个平方量的联合特征函数频率 | 实 2 维；各坐标与对应 qr 单位互为倒数 | 仅公式局部变量 |
| \(\mathcal K_k(\boldsymbol\omega),\boldsymbol b_k(\boldsymbol\omega),m_k(\boldsymbol\omega)\) | 两输出传播矩阵、线性向量及基态项的频率线性组合 | 有效秩阶矩阵、同秩向量、标量；频率加权后无量纲 | 未实现 |
| \(\mathcal D_k(\boldsymbol\omega,s),\psi_k,\Phi_{q_V,q_I}\) | 条件高斯复矩阵、条件联合特征函数、完整混合联合特征函数 | 有效秩阶、复值函数；U7 | 理论联系，暂不新增二维反演 |
| \(P_i\) | 选择复电压实虚部的矩阵，与 Ei=PiᵀPi 区分 | 实 2×2n；无量纲 | 未实现 |
| \(\mathcal C_{V,kc},\mathcal C_{I,kc},\mathcal C_{kc}\) | 电压/电流的局部随机映射及其堆叠；不同于 B7 的 Schur 补 Ck | 实 2×有效秩、2×有效秩、4×有效秩；各行单位匹配局部量 | 未实现 |

G 与 eO 是不同条件量：eO 已含零偏差状态，不再乘 G。MVA 单项积分在整个电压平面，并发积分在 ΩA，二者复用同一联合状态与条件核。

## 常规风险框架与精度验证（E1–E5）

| 符号 | 含义 | 单位/状态 |
| --- | --- | --- |
| \(\mathcal C,\rho_c\) | 含正常状态的互斥拓扑集合及完整权重 | 集合、概率；权重缺失时不汇总 |
| \(\mathcal E_r,D_r\) | 声明的风险事件及事件外为零的非负严重程度 | 事件、声明的后果单位 |
| \(g_c,f_{\xi\mid c,w,u}\) | 拓扑及控制下交流状态映射、源荷条件密度 | 函数；未实现 |
| \(\mathcal R_r\) | 完整权重下的条件加权风险 | 与 D_r 同单位，非默认年度值 |
| \(Q_{\rm AC},Q_{\rm TMM},Q_{\rm num},Q_{\rm ref}\) | 目标交流风险、给定 TMM 风险、数值积分结果、独立交流参照 | 与所评估概率或后果同单位 |
| \(e_{\rm abs},e_{\rm rel},N_{\rm ref}\) | 绝对误差、参照充分时的相对误差、参照样本数 | 后果单位、无量纲、正整数 |

所有新增量当前仅用于数学和协议描述，没有代码映射或数值结果。

## 输电前向适配（T1–T3）

| 符号 | 含义 | 维度/状态 |
| --- | --- | --- |
| \(\mathcal N_*,\mathcal N_{\rm PQ},\mathcal N_{\rm PV}\) | 非参考节点、其中的 PQ/PV 集合 | 节点集合，固定模式内分区 |
| \(y\) | 全部非参考复电压的实虚坐标 | 实 2(n−1) 维；未实现 |
| \(\mathcal F_c,b(\xi)\) | 含有功、PQ无功和PV电压平方的前向映射及目标 | 2(n−1)维，逐行按统一标幺量确定 |
| \(M_{jc},h_{jc},d_{jc},J_a\) | 每行二次/线性/常数系数及展开点雅可比 | 按前向行定义；未实现 |
| \(y_a,\Delta y_1,\Delta y_2,y^{(j)}\) | 展开点、逆初值两项及修正状态 | 实 2(n−1) 维；未实现 |

普通多元 t 与独立方向多尺度 t 不共用未注明条件的概率、协变公式。用户已确认先采用源库普通多元 t / elliptical 分支，详细方程及验证见 derivation 第15节。

## 复用一坐标条件积分（T4–T5）

| 符号 | 含义 | 状态 |
| --- | --- | --- |
| \(F,F_V,u,r\) | 局部普通 t 生成因子、电压行、可验证的电压不变单位方向及有效维数 | 按分量核查方向存在性 |
| \(T,\eta\) | 条件标量坐标及剩余球形 t 坐标 | 与前向 y 分开，公式局部使用 |
| \(a(\eta),b(\eta),c(\eta)\) | 同端 MVA 平方作为 T 的二次系数 | 包含统一功率基准 |
| \(g_k(\eta),e_{O,k}(\eta)\) | 条件过载概率、条件期望相对过载 | 分别对应概率和后果，未实现 |

## 已确认输电扩展协议（X1–X9）

| 符号 | 含义 | 维度/单位及状态 |
| --- | --- | --- |
| \(m,r_m,r_0\) | 控制模式、当前参考节点、所有样本共同相角基准 | 模式/节点索引；区别统计分量 k |
| \(\mathcal N_{*,m},\mathcal N_{{\rm PQ},m},\mathcal N_{{\rm PV},m}\) | 模式内非参考、PQ 与 PV 节点集合 | 当前参考外分区，触限时更新 |
| \(G,B,e,f,i_R,i_I\) | 导纳实虚部、电压实虚部及电流实虚部 | n×n 矩阵及 n 维向量，统一标幺基准 |
| \(y_m,\mathcal F_{cm},b_m\) | 当前求解坐标、P/Q/V² 前向映射、指定目标 | 实2(n−1)维，逐行单位为功率或电压平方标幺量 |
| \(P_e,P_f,Q_e,Q_f\) | 全直角坐标功率导数 | n×n，随后选取混合行及非参考列 |
| \(J_{a,cm},d_1,d_2\) | 模式/拓扑/展开点雅可比与逆初值两项 | 2(n−1)阶、2(n−1)维；未实现 |
| \(Q^{\rm req}_{G,i}\) | 扣除其他固定注入后的等值调压机组无功需求 | p.u.；原始输入和报告可用 MVAr |
| \(\tau_Q,\delta_Q\) | Q触发数值容差、近边界改用逐点潮流计算保护带 | 同一Q单位；两者不同，后者需校准/验证 |
| \(\overline V,v_0,T_V,z\) | 相角对齐全电压、建模场景中心、全节点仿射变换、普通TMM统计坐标 | 复n维、实2n维、2n×d、实d维；TV区别二次型A |
| \(\omega_m\) | 同一源荷法则产生的控制模式概率 | [0,1]；不等于拟合分量权重πk |
| \(H_{\ell a},\mu_{\ell a,k},\Sigma_{\ell a,k}\) | 全电压到同端电压/电流的投影、其普通t局部位置和散布 | 4×2n、4维、4×4，可退化；接口未实现 |

### 第一层代码变量对应（2026-10-21）

| 符号 | 代码变量 | 位置 |
| --- | --- | --- |
| \(\mathcal N_*,\mathcal N_{\rm PQ},\mathcal N_{\rm PV}\) | `control.nonReference`、`control.pq`、`control.pv` | `+TMM_Transmission_core/+powerflow/describe_bus_control.m` |
| \(b_m\)（P、PQ的Q、PV的V²给定量） | `target`，行序同左 | `build_mixed_power_targets.m` |
| \(\mathcal F_{cm}(y)\) | `evaluate_mixed_power(state, anchor)` | `evaluate_mixed_power.m` |
| \(y\) | `state`，非平衡节点电压实部在上、虚部在下 | 同上 |
| \(J_{a,cm}\)、其逆 | `anchor.jacobian`、`anchor.inverseMatrix` | `build_mixed_anchor.m` |
| 统计坐标 \(z\)、变换 | AQPPF `fit_coordinates` 的 `x`、`transform`（非平衡节点实虚部，PV节点包括在内） | `+TMM_Transmission_core/+statistics/fit_voltage_mixture_orders.m` |

分块TMM补充（derivation第16节）：共同强度作用方向 \(\mathbf Q_u,\mathbf Q_w\) 为 `directions.Q1`、`directions.Q2`，方向数 \(r\) 为 `directions.rank`；t块位置、散布、自由度为 `model.means`、`model.scatter`、`model.df`，高斯块截距、回归系数、残差协方差为 `model.intercept`、`model.coefficient`、`model.residual`（`+TMM_Transmission_core/+statistics/fit_block_tmm.m`）。节点电压相角以度计，相对平衡节点相角。

第二层补充：控制模式 \(m\) 在代码中为每台机组的 `modeState`（0为调压，+1为无功固定在上限，−1为固定在下限），由 `apply_reactive_limit_mode.m` 生成该方式的网络数据；越限判断 `find_reactive_limit_violations.m` 的容差 `ReactiveTolerance`=5×10⁻⁶ MVAr，同MATPOWER `opf.violation`。

参考节点复电压固定是每个前向模式的求解条件，不能在换参考的统计总体中继续固定原参考幅值。全局TMM拟合不是控制模式的精确物理支撑表示。
