# IEEE14潮流与完整分布验证

版本：2026-10-20。所有数值项均未运行；本文是初始验收协议，目标不表示已达到。

| 层次 | 必检对象 | 判定与报告 |
| --- | --- | --- |
| 网络 | 完整Ybus/Yf/Yt，变比/充电/并联元件，外部内部编号 | 独立支路公式和后端核对；正常IEEE14连通性 |
| 方程 | 26维P/Q/V²，混合雅可比，全PQ退化 | 有限差分和二次恒等式；不得给PV同时指定Q |
| 固定模式 | 同256个校准流输入，双方Q切换关闭 | 全节点V/对齐相角、5机组、20支路双端 |
| Q控制 | 未触限、单上/下、多PV、原参考触限、无平衡能力、边界两侧 | 限值等号、最终节点类型/参考/状态及重算；逐样本初始化 |
| 快速保护 | 所有校准接受样本及最终留出审计 | 漏触限、误回退、残差和边界样本分别报告 |
| 坐标 | 全节点重建、旧参考幅值、弱差压/电流 | 不用方差累计阈值删除弱方向 |
| 普通t | 共同尺度、散布与协方差、局部秩 | 标准单t/高斯极限/确定量及退化方向 |
| 分布积分 | 模型内独立采样对半解析CDF | 电压、P/Q、MVA；外层点数2048到8192、4次随机化，实际预算与不足如实记录 |
| PDF | CDF差分、箱宽与步长细化 | 检查质量、单调性、负密度和绘图区间外概率；不裁负或强行归一 |
| 最终分布 | 独立完整交流MC与冻结TMM | 全量均值/标准差/分位数/CDF和PDF叠图、MC区间、PV点质量 |
| 复算保存 | 空cache、实际Git/LFS对象恢复 | 代码、data、模型、状态、失败、日志、SHA、真实manifest及成本 |

## 同输入误差目标

快速P/Q残差10⁻⁸ p.u.，PV电压平方残差10⁻⁸ p.u.²；参照交流初设10⁻¹⁰ p.u.。V差10⁻⁶ p.u.、周期折返相角差10⁻⁵ rad、Qg/参考Pg差10⁻⁵ p.u.，支路P/Q/MVA差10⁻³ MW/MVAr/MVA。

Q容差10⁻⁸ p.u.与较宽保护带分开，保护带按机组Q范围和校准误差冻结；不足则完整交流。固定模式精度不能代替控制一致性。达到残差目标也不能自动认定达到上述状态目标。

## 完整分布目标与误差

至少报告1%/5%/50%/95%/99%分位数，初始201点CDF网格与513点PDF网格。网格构造只用冻结模型/训练验证信息，并在最终MC前登记；必要的评价细化不回调拟合参数。

初始电压均值绝对误差目标10⁻⁴ p.u.，分位数10⁻³ p.u.；相角均值10⁻³ rad、分位数5×10⁻³ rad；线路P/Q/MVA均值1 MW/MVAr/MVA、分位数5 MW/MVAr/MVA。标准差相对差目标5%，CDF网格最大差0.02。近零标准差、近零均值和确定量用绝对误差并标为相对指标不适用；数值阈值见data/protocol/acceptance.json。

这些是计划目标，可能不达标。CDF网格差不得称严格KS；固定PV点质量与连续TMM的误差单列，不能套连续量标准宣布通过或删除PV。调压/限Q比例、10⁻⁴ p.u.设定容差带质量和泄漏均报告。

MC点概率给二项区间；整曲线若用同时带，明确其覆盖定义。均值与分位数不确定性记录方法、次数和随机种子。Sobol重复差只报告积分波动，不冒充MC区间。失败输入质量及其区间单列，成功归一化分布标为条件分布。

## 完成判定

必须分别给已通过、失败、未覆盖和统计精度不足。未达到分布目标也保存曲线、误差与原始状态。不得根据最终MC增分量、改输入、改变限额或删除临界样本。参照实际后端、Q控制适配及与MATPOWER标准行为的差异均如实登记。
