# AQPPF_TMM 核查与 Applied Energy 研究方案

日期：2026-10-19。目标：Applied Energy。后续用户已确认普通多元 t 分支，详细协议更新至 derivation 和研究笔记第15节；下文建议阶段记录按该确认理解。用户确认已有方法完成配电网源荷到联合电压计算，输电网适配待做；本轮只读核查源库并细化文档，没有改动、迁移或运行研究代码。

源库：https://github.com/wuhanichina/AQPPF_TMM  
核查分支与提交：main，0d5c999db4cbee2ea7055844d31b729d9694d747。该仓库通过已授权 GitHub 连接可读，普通公开网页返回 404，不将其解释为仓库不存在。仅定向读取文件，未下载完整仓库或结果数组；源库论文正式引用仍待登记。

## 1. 核查结论

应先完成交流概率潮流的输电网适配验证，再开展风险结果比较。这是本文技术路线的第一步，可与风险计算放在同一篇论文中，不默认再拆出一篇方法论文。PV 节点本身继续作为必要适配，不单独包装为主要创新。

源库不是“只给定电压分布再算功率”。它先从源荷样本通过 PFIGMM 展开点、批量二次逆初值与固定雅可比修正得到电压，未通过要求的样本回退完整交流计算，再拟合联合电压混合模型。因此输电网适配必须覆盖前向计算、训练状态生成、统计模型和风险查询，不能只更换网络数据。

| 已核查对象 | 当前代码能力 | 对本项目的意义 |
| --- | --- | --- |
| build_anchor、map_samples_with_atlas、solve_sample_voltage | 明确要求非平衡节点全部 PQ、在线发电机只在平衡节点 | 现有前向实现不能直接计算常规多发电机 PV/PQ 输电网络 |
| evaluate_reduced_power、网络输出 | 通过 Ybus、Yf、Yt 计算完整交流物理量 | 环网并不要求重新发明支路功率公式；新网络仍需检查前向稳定性和索引 |
| case_config、execute_forward | 默认 multiple-scaled-t、moment-projection；同时保留 elliptical 分支 | 必须写清继承哪个分布族，不能统称 TMM 后混用条件公式 |
| project_elliptical_network_marginals | 普通多元 t 的线性投影，得到电压或端电压/电流局部模型；拒绝多尺度分支 | 四维局部表示在源库已存在，不列为本研究首次提出 |
| conditional_elliptical_marginal_probabilities、quadratic_t_cdf | 一对象条件概率；一坐标解析 CDF 加剩余坐标随机化 Sobol 积分，MVA 含直接局部积分回退 | 已有部分单项尾部半解析内核；当前未证明已具备本文并发概率和分项严重程度接口 |
| violation_events | 电压和线路双端 MVA 越限、全网部分并集事件定义，检查有效额定值 | 单项风险定义不是本文从零新增，也不称首次联合风险研究 |

源库矩量解析计算与 CDF 计算需区分。解析均值、方差不等于概率全部闭式；分层抽样和 Sobol 本身不是解析概率公式。本文采用“半解析风险评估”，明确解析条件概率和外层数值积分的分工。

## 2. 统计模型的关键选择

默认独立方向多尺度 t 一般不能在线性投影后写成单自由度普通多元 t，也不能直接使用本项目原 B、D、U 系列的共同尺度公式。源库对此有显式检查。

建议本研究优先采用源库已有 ordinary multivariate t / elliptical 分支，复用其条件与局部积分能力，避免同时研究新的多尺度条件分布。该工作方案已由后续用户确认；源库默认算法没有被修改。拟合采用现有方法，拟合及验证信息、K 选择原则和失败处理单独冻结，不展开分量数论文。

若必须继承默认多尺度分支，电压、电流物理量和事件仍成立，但当前普通 t 条件分布、共同尺度协变和四维参数闭合不能直接沿用；需要重新安排潜变量积分，风险计算工作量将增加。不能用普通 t 的实现结果命名为默认多尺度算法结果。

## 3. 输电网适配的最小数学改动

固定参考节点复电压，其余节点分 PQ、PV。使用全部非参考电压实、虚坐标作为未知量，方程由三部分组成：

- 所有非参考节点的有功平衡；
- PQ 节点的无功平衡；
- PV 节点的电压平方等于设定值平方。

三类关系在直角坐标下均为二次或仿射二次形式，可保留现有二次前向计算框架。新增的是 PV 电压平方行、对应雅可比、发电机计划及无功响应、展开点与回退接口。二次正向关系不意味着逆关系也是精确二次。

首轮使用一个参考节点承担剩余有功与网损，其他机组按既定计划运行，记录其可行性；多机分担仅在已有接口支持和研究需要时加入，不新做 AGC 或优化。平均断面的既有 OPF/可行再调度只作初始化。

无功限值使用与完整交流参照一致的标准逻辑。先验证未触限固定类型，再复用压力断面检查限值启用。触限后的前向样本按明确 PV/PQ 模式更新；标准完整交流回退可作为首轮实现方案，其调用全部计入成本。若触限频繁导致大量回退，报告适用和成本边界，不用忽略 Q 限值维持加速。

固定 PV 幅值是非线性约束，满维连续电压 TMM 一般只能近似表示其状态分布。受控 PV 电压统计由控制规则给定，支路风险仍需核查拟合的幅值偏离对尾部的影响；只把 PV 电压越限概率置零不能自动修复支路风险。首轮优先在原 PQ 负荷节点评价电压风险，PV/Q 处理保持为正确性任务。

复用计算可进一步具体化：普通 t 分量内，已有程序找到不改变电压的积分方向后，给定其余坐标，MVA 平方是该一维变量的二次式。并发只需在同一外层积分中加入电压事件判定，电压后果乘该条件过载概率，过载后果用条件尾积分计算。derivation T4–T5 给出关系；方向不存在时保留回退，并非所有分量都有这一解析消元。

## 4. 拟形成的贡献及证据

| 拟形成贡献 | 实质内容 | 必须给出的证据 |
| --- | --- | --- |
| 面向输电运行条件的 TMM-AC 概率计算适配 | 将已有 PQ 前向流程扩至多发电机、混合 PV/PQ、环网及给定拓扑变化，保持与风险模型一致的联合状态 | 独立交流同输入的电压、相角、无功和支路输出误差，模式处理及完整前向成本 |
| 电压与支路过载单项/并发风险的半解析计算 | 在既有局部普通 t 内核基础上，计算真实 MVA 事件下的并发概率及分项期望越限，复用单项查询 | pV、pO、pVO、RV、RO、JV、JO 的推导、模型内积分收敛及独立交流尾部验证 |
| 风险计算的工程适用范围 | 在新能源相关源荷波动及正常/故障条件下，比较尾部精度、严重程度误差、构建/更新/查询成本 | 主系统与扩展系统的匹配方法比较，给出可验证尾段及不利结果 |

前两项可合并为一项方法贡献，第三项作为应用与验证贡献。PV 处理、四维投影和相关性本身不是新理论；传播矩阵是一张解释表，不独立凑贡献。

已有 AQPPF_TMM 已经有电压与 MVA 越限；本文相对它的区别应由输电前向适配、并发后果计算与尾部精度验证共同承担。不能只把配电网网络替换为 IEEE39 就宣称完成创新。

## 5. 具体算例设计

### 5.1 算例一：输电网扩展验证

系统采用原计划 IEEE39，不另增加完整小系统论文算例。先取一个可行正常断面，保留原 PV/参考/PQ 类型，使用同一批源荷输入比较：

1. 扩展前向方法直接计算的电压及其物理输出；
2. 完整交流结果；
3. 在前向电压上拟合后进行 TMM 风险计算的结果。

前两者隔离前向误差，第三项再检查分布表示和积分误差。除了功率残差，检查 PV 幅值残差、Qg、相角差、支路 P/Q/MVA 误差、展开点数量、修正次数、完整交流回退比例和用时。参考相角保持一致；不用 PV 节点电压方差大小证明风险准确。

先固定节点类型，再在已有压力断面启用 Q 限值作同输入比较。若该断面没有触限，如实说明，不能声称完成触限验证；若需要专门边界检查，只设一个预先规定的无功压力条件，保持设备额定 Q 限值，不开展持续扫描或灵敏度。

### 5.2 算例二：单项与并发尾部风险主比较

仍采用原四组同端对象、两个正常与三个退出断面：

- V8 与 7–8 的 8 端；
- V7 与 6–7 的 7 端；
- V4 与 3–4 的 4 端；
- V4 与 4–14 的 4 端。

电压阈值和 rateA 沿数据来源登记，额定值不随比较方法调整。主报告固定阈值的 pV、pO、pVO 和期望后果 RV、RO、JV、JO，给参照区间；受控的尾概率曲线作为辅助验证。全部单项对象可从同一批交流样本统计，成对输出只保留上述组合。

对比为：
- 完整交流 Monte Carlo，作为统计参照；
- 累积量重构，代表常规解析方法；
- 保留高精度尾部校正的 PCE/HMS；
- GMM＋与本文匹配的物理风险积分，作为拟合后表示的补充对照；
- 本文扩展 TMM＋风险计算。

GMM 使用相同前向数据和模型选择信息，首轮冻结一组合理 K/拟合规则，不重新做 K=1…12 全扫描。累积量、PCE/HMS 是端到端方法，允许自己的构建策略并计全成本。所有方法不能读取最终参照来选择参数。联合量未提供时标记未提供，不计作误差。

概率验证先覆盖约 10⁻² 至 10⁻³，10⁻⁴ 取决于参照精度。相对误差需配区间，条件严重程度只在分母可靠时报告。保留现有一万试算、十万正式、最多两个断面三十万的初始交流预算；少数重要抽样只在预算不足且验证可靠时使用。

### 5.3 源荷输入与 Applied Energy 的工程支撑

主场景应加入可再生能源联合波动，而不是只做负荷噪声。建议在 IEEE39 原有 PV 同步机组之外，于节点4、8设置两个聚合可再生注入点作为设计候选，明确是新增工程配置，不冒称原系统设备。第一版采用固定 Q=0 的 PQ 注入，以便把已有同步机组的 PV 适配与新能源统计波动分开验证。新增容量可先取系统基准总有功负荷的20%、两点各占一半；这是装机容量设计值，不是平均出力占比或已验证可行值。

平均出力按选定条件数据确定，常规机组重新平衡平均断面。两个正常断面沿用常规及区域负荷压力条件，故障条件沿用 5–8、6–11、14–15 分别退出；同一外部扰动和控制规则逐拓扑更新。保留基准不可行时一次5%替代的旧规则，不为制造越限持续调参。

源荷设计分两层，避免完整交叉：
- 受控验证：在一个正常断面检查近高斯和非高斯相关输入，满足比较方法必要矩条件；普通 t 的 ν=12 仅是可选合成设置，不是 TMM 的必要输入条件。
- 工程主场景：优先使用已有用户数据中的同时间风/光/负荷或预测误差，先核查质量与可用权利；不足时可核查 RTS-GMLC 的公开源荷及预测时间序列，按统一时间和预测提前量构造联合误差，再以明确尺度映射到 IEEE39 设计注入点。这是公开数据驱动的测试网实验，不是真实 IEEE39 电网运行记录。

有功、无功负荷不强制严格成比例。若没有实测无功，采用公开标明的无功统计模型，保留相关但非完全线性的 P/Q 变化；它属于研究假设。风光出力上下界和限幅保持同一输入法则，边界点质量记录。不能把全年逐时出力直接当作单个预测断面的预测误差，训练/验证/留出时段分开，条件分组在看风险结果前固定。

RTS-GMLC 的 SourceData 文档把部分线路额定值标为 MW，不能未经核查用于 MVA 风险。因此本轮只把其时间序列作为候选输入资料，不把整个系统升级为第三套正式风险算例。

### 5.4 算例三：并发后果、拓扑变化和传播解释

复用算例二的结果，比较单项与并发概率、条件概率、四类状态和分别的条件后果。独立乘积只是省略依赖的说明，不作为全部现有方法。

传播矩阵仍只复用原两组对象、压力正常和 5–8 退出；前提为普通多元 t 分支和相应矩存在。只解释平方量共同波动，与实际交集概率并列，不进行因果归因或灵敏度分析。边际匹配降为可选。

### 5.5 算例四：PGLib118 迁移和完整成本

沿用少量对象、两种正常及一个退出候选，不机械重做全部工程配置。先核对发电机、Q 控制和 rateA，冻结映射及容量后使用与主系统相同统计输入构造原则。给固定阈值的风险精度和完整总成本；数据缺失时不宣称真实设备额定值。

成本包含前向展开点、修正与回退交流，TMM/GMM 拟合及必要初拟合，局部预处理，概率与严重程度查询，拓扑更新和失败调用。参数确定后的独立交流参照单列，方法自身校准并入方法成本。分别给一次完整评估及多对象重复查询；较少分量不预设更快。

## 6. 实施顺序和可行性

建议在同一论文内按四步推进：混合节点前向适配 → 选定统计分支并验证联合电压 → 单项/并发风险及后果计算 → 原定主/扩展系统的方法比较。先有一个正常断面的端到端结果，再展开五个计划断面。

当前最主要的不确定性是含 PV 非线性控制下联合电压 TMM 的尾部表示，以及前向修正/回退和严重程度积分的总成本。固定类型的方程扩展有直接数学路径，普通 t 局部条件内核已有代码，可减少从零开发。源库既有比较也包含过载误差 GMM 更小、TMM 积分更慢的结果，不能把“尾部更准、总成本更低”当前提。

本轮没有执行数值验证，不据此保证 Applied Energy 接收。目标范围明确包含能源网络和电网规划运行，拟议案例的数据依据、非高斯相关输入、实际额定值、尾部精度和总成本共同形成应用证据。无需增加 OPF、灵敏度、极端天气致灾链或新 t 分布理论作为本轮完成条件。

## 7. 可核查来源

### 用户给定源库，固定提交

- [README](https://github.com/wuhanichina/AQPPF_TMM/blob/0d5c999db4cbee2ea7055844d31b729d9694d747/README.md)：当前默认分布族、普通 t 分支、物理量与比较边界。
- [build_anchor.m](https://github.com/wuhanichina/AQPPF_TMM/blob/0d5c999db4cbee2ea7055844d31b729d9694d747/+TMM_core/+powerflow/build_anchor.m)、[map_samples_with_atlas.m](https://github.com/wuhanichina/AQPPF_TMM/blob/0d5c999db4cbee2ea7055844d31b729d9694d747/+TMM_core/+inverse/map_samples_with_atlas.m)、[solve_sample_voltage.m](https://github.com/wuhanichina/AQPPF_TMM/blob/0d5c999db4cbee2ea7055844d31b729d9694d747/+TMM_core/+powerflow/solve_sample_voltage.m)：PQ 与平衡节点限制。
- [case_config.m](https://github.com/wuhanichina/AQPPF_TMM/blob/0d5c999db4cbee2ea7055844d31b729d9694d747/+TMM_core/+workflow/case_config.m)：默认 multiple-scaled-t 和可选 elliptical。
- [project_elliptical_network_marginals.m](https://github.com/wuhanichina/AQPPF_TMM/blob/0d5c999db4cbee2ea7055844d31b729d9694d747/+TMM_core/+network/project_elliptical_network_marginals.m)、[conditional_elliptical_marginal_probabilities.m](https://github.com/wuhanichina/AQPPF_TMM/blob/0d5c999db4cbee2ea7055844d31b729d9694d747/+TMM_core/+network/conditional_elliptical_marginal_probabilities.m)、[quadratic_t_cdf.m](https://github.com/wuhanichina/AQPPF_TMM/blob/0d5c999db4cbee2ea7055844d31b729d9694d747/+TMM_core/+metrics/quadratic_t_cdf.m)：已有局部投影和条件数值积分。
- [violation_events.m](https://github.com/wuhanichina/AQPPF_TMM/blob/0d5c999db4cbee2ea7055844d31b729d9694d747/+TMM_core/+metrics/violation_events.m)：已有电压及双端 MVA 事件。
- [工程比较记录](https://github.com/wuhanichina/AQPPF_TMM/blob/0d5c999db4cbee2ea7055844d31b729d9694d747/01_IDEA/engineering_value_comparison_20261011.md)：本轮只读文字表和来源，没有重新打开其大型数组或复算数值；不作为本项目输电网证据。

### 官方资料与近邻

- [MATPOWER AC 潮流与 Q 限值说明](https://matpower.app/manual/matpower/ACPowerFlow.html)：PV/Q/参考节点与标准限值逻辑已有，不称新理论。
- [Applied Energy 官方范围](https://shop.elsevier.com/journals/applied-energy/0306-2619)。
- González-Ordiano 等，Applied Energy 302, 117498, 2021：[出版社摘要与元数据](https://www.sciencedirect.com/science/article/pii/S0306261921008837)。已有概率潮流与联合事件应用，属于“首次联合风险”主张的直接近邻；本文仍需用具体对象及方法比较区分。
- [RTS-GMLC 官方仓库](https://github.com/GridMod/RTS-GMLC)及[源数据说明](https://github.com/GridMod/RTS-GMLC/blob/master/RTS_Data/SourceData/README.md)。仅核查说明及可用范围，尚未下载、对齐或拟合时间序列。
- PowerLit 索引构建于 2026-07-03，本轮 applied_energy 检索 PPF、joint events 和 117498：前者两条相邻记录、后两者未检出；在线核查补充上述2021文献。原始 JSON 不可读，索引覆盖不完整，未检出不作为新颖性证明。

## 8. 普通分支确认后的控制与坐标补充

用户现已确认 elliptical。核查标准 runpf 8.1 后，明确Q限值可能使原参考转PQ、另一PV承担有功平衡；不能继续固定旧参考幅值。详细模型采用各模式前向坐标和统一相角的全节点统计坐标，原prototype/pq拼接适配层需要修改。

首轮不开发全模式快速展开点库；未触限固定类型快速求解，Q边界/越限及不可靠样本标准回退。冻结相同求解器控制路径、Q容差单位、切换顺序及失败定义。参考：[MATPOWER AC模型](https://matpower.app/manual/matpower/ACPowerFlow.html)、[runpf 8.1控制代码](https://github.com/MATPOWER/matpower/blob/8.1/lib/runpf.m)。只读核查，未运行。

本轮另核查源库 fit_coordinates、fit_pair、fit_em、sample_coordinates、prepare_forward_data及prepare_general_voltage，确认训练坐标、普通分支及拆分接口。数学可复用不意味着固定电压重建接口无需修改。样本标签中的控制模式与拟合分量分开，未评估质量不得被成功样本归一化隐藏。
