# 输电扩展协议：第15节摘录

本文件依据本对话中用户提供的第15节内容重建，只保存当前扩展协议。第1–14节未完整传输，不能视为已经恢复。以下“尚未实现”等表述保留原协议制定时点；当前迁移与证据状态见 TMM_Transmission_note.md。

## 15. 已确认普通多元 t 分支的输电扩展模型与协议

2026-10-19 用户确认先采用 AQPPF_TMM 已有普通多元 t / elliptical 分支。本节是第14节的详细执行口径，限于数学与流程设计，尚未实现或进行数值验证。源库固定提交仍为 0d5c999db4cbee2ea7055844d31b729d9694d747。

### 15.1 物理输入、控制与坐标

每个算例固定拓扑 \(c\)、计划运行条件 \(w\)、参考与无功限值策略。源荷随机输入 \(\xi\) 可以来自经验联合样本或已声明联合分布，不要求输入本身为 t 混合。普通多元 t 用来拟合前向计算后的联合电压。

分别保留机组计划 \(P_g^{\rm plan}\)、可再生有功/无功 \(P_i^R,Q_i^R\)、负荷 \(P_i^D,Q_i^D\)、调压设定 \(V_i^{\rm set}\) 和机组 Q 上下限。PQ 指定净注入为发电减负荷；PV 的无功负荷仍是已知输入，但调压机组 Qg 是输出，不能把源库全节点 targetQ 当作 PV 指定净无功继续使用。PV 是电压控制类型，与光伏英文缩写不同。

首轮采用恒功率负荷、固定变比/相移/并联导纳、确定的 QMAX/QMIN。ZIP 负荷、可动档位、远方电压控制及完整 P–Q 能力曲线不自动包含。每个调压母线先用一台已声明等值调压机组；多台机组若聚合，需一致的电压设定，固定状态和 Q 分配解释，方法与交流参照均使用同一等值模型，不能据此声称逐台原机组正确。

控制模式记为 \(m\)，包括当前参考节点 \(r_m\)、仍调压的 PV 集合、固定净无功的 PQ 集合及 Qg 达上/下限机组。不同拓扑不共享未更新的导纳、雅可比或展开点。

### 15.2 固定模式的完整二次方程

设 \(Y^{(c)}=G+\mathrm jB\)，全节点电压 \(V=e+\mathrm jf\)，则

$$
i_R=Ge-Bf,\quad i_I=Be+Gf,\qquad
P=e\odot i_R+f\odot i_I,\quad
Q=f\odot i_R-e\odot i_I .
\tag{X1}
$$

导纳保留线路充电、变压器变比/相移及并联元件。支路端电流仍由 \(Y_fV,Y_tV\) 求得，不能用径向简化公式代替。

在模式 \(m\) 的求解坐标中固定 \(V_{r_m}=V_{r_m}^{\rm set}e^{\mathrm j\theta_{r_m}^{\rm set}}\)。将其余全部节点实虚部拼为 \(y_m\in\mathbb R^{2(n-1)}\)，不删除 PV 的实部或虚部。令 \(\mathcal N_{*,m}\) 为非参考节点，得到

$$
\mathcal F_{cm}(y_m)=
\begin{bmatrix}
P_{\mathcal N_{*,m}}(y_m)\\
Q_{\mathcal N_{{\rm PQ},m}}(y_m)\\
e_{\mathcal N_{{\rm PV},m}}^2+
 f_{\mathcal N_{{\rm PV},m}}^2
\end{bmatrix}
=
\begin{bmatrix}
P^{\rm sp}_{\mathcal N_{*,m}}(\xi,m)\\
Q^{\rm sp}_{\mathcal N_{{\rm PQ},m}}(\xi,m)\\
(V^{\rm set}_{\mathcal N_{{\rm PV},m}})^2
\end{bmatrix}
=b_m(\xi).
\tag{X2}
$$

向量平方逐元素计算。方程数为 \((n-1)+n_{{\rm PQ},m}+n_{{\rm PV},m}=2(n-1)\)。每次一个 PV 转 PQ，只需用该节点无功平衡行替换电压平方行，固定参考节点时未知数及方程总数均不变。所有非参考节点都是 PQ 时，X2 退化到源库原前向模型。

每行可以写为 \(y_m^\top M_{jcm}y_m+2h_{jcm}^\top y_m+d_{jcm}\)。因此保留二次正向关系，逆初值和迭代结构可以复用，但逆映射不因此精确保持二次或 TMM。

### 15.3 雅可比与展开点

记 \(D(a)=\operatorname{diag}(a)\)。全坐标功率导数为

$$
\begin{aligned}
P_e&=D(i_R)+D(e)G+D(f)B,&
P_f&=D(i_I)-D(e)B+D(f)G,\\
Q_e&=D(f)G-D(i_I)-D(e)B,&
Q_f&=D(i_R)-D(f)B-D(e)G .
\end{aligned}
\tag{X3}
$$

PV 电压平方行的导数为 \(2e_i,2f_i\)，其余列为零。按 X2 的行序选取 P、Q、PV 行，再只保留非参考节点的 e/f 列，形成 \(2(n-1)\) 阶 \(J_{a,cm}\)。源库 build_anchor 中“极坐标逆雅可比乘坐标变换”的 PQ 特定构造不能直接照搬；本方案直接分解这套混合方程的雅可比。

展开点由相同模式、控制及输入的标准完整交流求解得到。若原始展开点触限后得到另一模式，不得把它标作未触限模式的展开点。固定模式的辅助求解和含限值的控制求解要明确区分。初期快速展开点仅服务未触限基准模式，Q 边界附近及切换样本按15.5节回退，不要求首轮建立全部模式的快速展开点库。

实现时使用分解后的线性求解，不必形成显式逆矩阵。需要检查矩阵条件、功率残差和实际电压误差，不能仅用 \(\|J_a^{-1}r\|\) 当严格非线性状态误差上界。混合行包含功率标幺量及电压平方，分别给容差；若对行缩放，方程、雅可比和残差必须同步缩放。

### 15.4 源荷到电压的批量计算

对匹配拓扑和模式的展开点 \(y_a\)，使用现有二次逆初值与固定雅可比修正：

$$
\begin{aligned}
d_1&=J_a^{-1}[b_m(\xi)-\mathcal F_{cm}(y_a)],\\
d_2&=-J_a^{-1}[\mathcal F_{cm}(y_a+d_1)-b_m(\xi)],\\
y^{(0)}&=y_a+d_1+d_2,\qquad
y^{(j+1)}=y^{(j)}+
 J_a^{-1}[b_m(\xi)-\mathcal F_{cm}(y^{(j)})].
\end{aligned}
\tag{X4}
$$

源库初值后额外一次残差修正可照常保留。复用批量处理、残差下降步长、有限修正、未达标样本新增展开点和完整交流回退；修改其残差评价对象、节点掩码、PV 幅值检查及机组输入，而不是删除 PQ 限制后原样运行。

接受固定模式样本至少检查 P 残差、PQ 的 Q 残差、PV 电压平方残差、有限值和声明的解支。求解器数值电压范围只是搜索保护，不得设置成工程安全限值后删掉真正越限样本。随机有功不平衡与损耗由当前参考机组承担，回算其 Pg；有功或其他运行限值违反独立登记，不能用 runpf 成功代替全部运行可行。

### 15.5 无功限值策略：标准求解回退优先

固定调压模式求解后，回算等值调压机组的无功需求：

$$
Q^{\rm req}_{G,i}
=Q_i^{\rm inj}(V)+Q_i^D(\xi)-Q_i^{R,\rm fixed}(\xi)
-Q_i^{\rm other,fixed}.
\tag{X5}
$$

本式各非调压注入避免重复计数；参考机组同样检查。上限触发时解除该母线调压约束，规定 \(Q_{G,i}=\overline Q_{G,i}\)，改用
\(Q_i^{\rm sp}=\overline Q_{G,i}+Q_i^{R,\rm fixed}+Q_i^{\rm other,fixed}-Q_i^D\)；
下限类似。不能同时固定 Vset 与 Qg 限值；不能只裁剪输出 Qg 而不重算电压。

首轮以固定版本 MATPOWER 的标准限值控制为参照，采用同样的逐样本初始节点类型、Q 容差、同时/逐个切换策略。若采用 legacy runpf 8.1，可选 exp.use_legacy_core=1 以明确固定控制路径，pf.enforce_q_lims=1 表示同时处理本轮越限机组，=2 是另一策略；方法和参照不可混用。具体接口在实现前验证，当前未运行。其违规判断读取 QG/QMAX/QMIN 原始量及 opf.violation，必须核对 MVAr 与统一标幺值的换算，不能把参数名当单位依据。

最小计算流程：
1. 每个新样本从原始机组状态和 PV/PQ 类型出发，运行快速固定类型计算。
2. 如果存在 Q 越限，或 Qg 接近限值，或固定类型求解不可靠，调用该样本的标准完整交流求解并启用 Q 限值；直接采用其最终状态和模式。
3. 远离 Q 边界且残差达标的样本可接受快速结果；用独立交流样本核查是否遗漏触限。
4. 记录每个外层切换、最终模式、参考节点、完整交流次数及失败状态。每个样本独立初始化，不继承上一个样本已切换的 PQ 状态。

边界保护带 \(\delta_Q\) 与判定容差 \(\tau_Q\) 是不同量。若有经证明的状态误差界，可以从二次无功表达推得保护带；若只有校准误差，则 \(\delta_Q\) 是经预先验证的数值保护设置，不保证任意输入全局无误。它在最终交流参照前冻结，并专门检查未触发回退样本的 Qg。不能假称“近似 Qg 没越限”已证明真实状态也未触限。

标准控制的一次求解中如何固定和保留已触限机组，按所选版本执行；不额外加入不同的恢复 PV 或滞回规则，也不同时强加另一套互补条件来评价这个既定算法。若后续改用物理连续调压/释放规则，必须连同完整交流参照一起修改。

若原参考节点触限转 PQ，标准程序可能改选参考节点，旧参考机组 Pg 的后续固定值也由该控制过程决定，不仅是改变相角零点。首轮这些样本直接标准回退；不使用原固定参考节点的展开点继续计算。没有剩余可用调压/平衡能力、程序判失败或模型不支持的情形单列，不能称为已成功计算的随机状态，也不能直接称为崩溃。

### 15.6 统一相角和普通多元 t 的统计坐标

前向模式可以有不同参考节点。取共同相角基准 \(r_0\)，对每个成功样本输出作

$$
\overline V=V\exp[-\mathrm j\arg(V_{r_0})],\qquad
v=[\Re\overline V^\top,\Im\overline V^\top]^\top\in\mathbb R^{2n}.
\tag{X6}
$$

原先非零相角基准可加回固定常数。要求 \(V_{r_0}\ne0\)；异常状态另记。该统一旋转不改变电压幅值、复功率、电流幅值或风险事件。

如果 \(r_0\) 触限后失去调压，其电压幅值会变化。源库 prototypeVoltage 加“非参考节点坐标”的重建方式会漏掉这一变化，因此统计接口应改成全节点统一仿射重建

$$
v=v_0+T_V z,\qquad
z\sim\sum_{k=1}^K\pi_k t_{\nu_k}(\mu_k,\Sigma_k),
\quad \sum_k\pi_k=1 .
\tag{X7}
$$

其中 \(v_0\) 为训练中心，\(T_V\) 为训练坐标变换，\(\Sigma_k\) 是散布矩阵，协方差在 \(\nu_k>2\) 时为 \(\nu_k\Sigma_k/(\nu_k-2)\)。每个分量共用一个随机尺度。对应物理位置与散布为 \(v_0+T_V\mu_k\)、\(T_V\Sigma_kT_V^\top\)。这不是非线性交流变换下的精确分布闭合。

训练先对齐相角，再使用已有 PCA/白化与普通 t EM/PX-EM。优先保留所有数值可分辨方向，例如采用源库 pcaVarianceTolerance=0 的已有选项，而不是按累计方差删掉可能影响支路差压的弱方向；已知固定/零方向可按验证的线性关系消去。白化重建误差、秩规则和协方差正则化单独登记，不宣称 PCA 维数就是物理自由度。

显式选择 tmmFamily=elliptical，复用普通 t 的 fit_order_candidates/fit_em 及相应配置；不进入默认多尺度矩投影路径，不用工程输出/最终交流参照选择参数。首轮训练和验证混合所有成功控制模式，不强制每模式单独拟合；统计分量 k 不是 PV/PQ 控制模式 m。

控制模式的全概率关系

$$
\Pr(\mathcal E)=\sum_m\omega_m
 \Pr(\mathcal E\mid m),\qquad
\omega_m=\Pr(m)
\tag{X8}
$$

只说明物理分解，并不表示全局拟合的每个 t 分量有真实模式标签。若以后采用分模式拟合，权重来自同一输入概率法则，不能将条件训练配额当权重；本轮不把该分层模型列为必须新增任务。

固定 PV 幅值是非线性支撑条件，普通 t 在环境坐标中仍会近似偏离。固定模式、设定值处于安全范围时，真实受控 PV 电压风险为零；对可能触限的“原 PV 节点”，其总体电压风险不能一律置零。已调压部分、触限部分及 TMM 幅值泄漏应分开核查，主风险展示仍以原 PQ 节点为主。不能径向投影/裁剪拟合样本后仍使用未修改的普通 t 概率公式。

### 15.7 与支路概率计算的连接

节点/支路一端的局部量是统一全电压坐标的线性投影。例如 \(H_{\ell a}v=[\Re V_i,\Im V_i,\Re I_{\ell a},\Im I_{\ell a}]^\top\)。普通 t 的局部参数为

$$
\mu_{\ell a,k}=H_{\ell a}(v_0+T_V\mu_k),\qquad
\Sigma_{\ell a,k}=H_{\ell a}T_V\Sigma_kT_V^\top H_{\ell a}^\top,
\quad (\pi_k,\nu_k)\text{保持不变}.
\tag{X9}
$$

同端事件最多使用四个实物理量，有效秩可能更低。局部生成因子、二次型和条件积分数学可直接复用；原代码用固定 prototypeVoltage 和 pq 掩码拼全电压的适配层需要修改为 X7，不能称整个函数零修改复用。保留对确定方向、奇异因子和原子概率的处理。

由完整 \(Y_f,Y_t\) 计算电流，再按 \(|S|=|V||I|\) 计算 MVA；保留基准换算。电压/端电流平方及 P/Q 的二次关系与正常/故障拓扑相容。风险公式沿用第9、11、13、14节对应普通 t 分支，特征函数反演不是本轮必做的新增实现。

### 15.8 直接复用与修改清单

| 环节及源库接口 | 可复用内容 | 本项目必须修改或补充 |
| --- | --- | --- |
| makeYbus、makeYbus 返回的 Yf/Yt、evaluate_outputs | 完整交流网络物理计算 | 核对外部/内部母线映射、机组索引和退出支路，不能以母线号当连续行号 |
| build_anchor | 展开点完整交流求解、矩阵分解的框架 | 机组/负荷分离，PV/PQ 方程与直接直角坐标雅可比、模式记录，删除原假设后的完整适配 |
| evaluate_reduced_power | 批量电压到功率的计算 | 输出向量改为 X2 的 P/Q/V²，不是全部非参考 P/Q |
| map_power_samples_quadratic | 通用二次逆初值、批量矩阵作用 | 回调与目标为 X2；校对变量含义和维度，核心代数不需重做 |
| refine_fixed_jacobian、map_samples_with_atlas | 批量修正、步长回退、有限展开点、失败回退框架 | 分项残差/容差、PV 检查、Q 边界保护和模式隔离；旧 pq 掩码及收敛量不直接沿用 |
| solve_sample_voltage、recover_training_voltage | 完整交流后备和统计记录框架 | 启用一致 Q 限值、捕获失败/换参考、保留 Pg/Qg/模式、输出全节点对齐电压 |
| prepare_forward_data、prepare_general_voltage | 源荷、训练/验证/检验分离及只用训练变换的原则 | 发电计划与 PQ/PV 输入、时序数据按时间划分、全部模式的共同坐标；不直接照搬随机打散全年时序 |
| fit_coordinates、fit_order_candidates、fit_em | 训练中心/白化、普通多元 t 拟合及既有 df 更新 | 显式选择 elliptical，保留弱方向及重建检查，冻结现有拟合配置；不改为默认多尺度矩法 |
| sample_coordinates、sample_stratified_coordinates | 普通 t 共同尺度抽样及权重规则 | 重建使用统一全节点 X7；禁止静默裁剪 Q/PV 样本后继续称原 TMM |
| propagate_mixture、analytic_output_moments、project_elliptical_network_marginals | 线性投影、普通 t 矩量及条件概率数学 | 将固定 prototypeVoltage 与 pq 拼接改为全节点仿射映射，支持旧参考幅值变化 |
| quadratic_t_cdf、conditional_scalar_t_probability | 普通 t 的标量条件二次概率 | 接收更新后的局部参数；并发及严重程度按已有 T4–T5 补充，数值收敛单独验证 |

“数学可复用”与“函数无需改动”分别判断。原接口名称中的 pq 有些实际表示所有非参考节点，扩展时要拆为 nonReference、pq、pv，避免将 PV 误删或过度指定 Q。

### 15.9 分层正确性验证与有限测试条件

初始数值目标如下，均为未验证的实现设计，不是电网安全标准：快速 P/Q 最大残差不超过 \(10^{-8}\) p.u.；PV 电压平方残差不超过 \(10^{-8}\) p.u.²；独立交流求解容差先取 \(10^{-10}\) p.u.。同输入前向对照初始目标为幅值差 \(10^{-6}\) p.u.、对齐相角差 \(10^{-5}\) rad、Qg 差 \(10^{-5}\) p.u.，最终按基准条件和真实结果解释。Q 触限容差单独冻结，可先按 \(10^{-8}\) p.u. 换算成相同 raw MVAr 选项；Q 边界保护带更宽并在校准样本中确定，不能把二者混为同一容差。

相角差在统一参考后按周期折返比较；不同初始化若收敛到不同解支，先按预先声明的高电压解支与求解策略诊断，不按风险结果事后挑解。电压差和相角差的目标不由残差阈值自动保证。临界病态状态保留并报告，不能仅为达到数值目标删掉其样本。控制安全限值仍取数据声明值，与这些数值容差分开。

| 层次 | 比较对象 | 检查内容 |
| --- | --- | --- |
| 方程与导数 | 混合方程、导纳直接计算、有限差分/二次恒等式 | X1–X3、维度、PV 行、变比/相移/充电、索引；全 PQ 退化回源库 |
| 固定模式前向 | 同 \(\xi\) 的快速计算与独立完整交流，先关闭 Q 切换 | P/Q/V² 残差，电压、对齐相角、Qg、参考 Pg、支路双端 P/Q/MVA |
| 标准 Q 限值控制 | 同 \(\xi\) 和相同冻结策略的带限值完整交流 | 触限机组/方向、最终 PV/PQ、参考节点、Qg 等号、解除 Vset 约束、外层重算 |
| 快速判定保护带 | 所有未回退及临界回退样本 | 漏触限、误触限及近边界不一致，全部样本和边界样本分别报告；边界样本不从风险统计删除 |
| 坐标与普通 t 表示 | 对齐后的前向训练/验证和独立留出样本 | 共同相角、旧参考幅值、重建误差、弱差压/电流、PV 幅值泄漏及模式混合 |
| 给定 TMM 积分 | 条件积分与同一模型独立采样/随机化重复 | 电压与 MVA 单项/并发概率、期望后果、区间和积分收敛 |
| 端到端风险 | 完全独立源荷交流参照 | 原 PQ 电压、双端 MVA、并发及严重程度；概率约10⁻²至10⁻³，10⁻⁴以统计精度为准 |

验证条件保留有限数量，不做全面运行参数扫描：
1. 全 PQ 退化条件，用于核查原实现是否保持。
2. 原 IEEE39 混合节点、未触限正常条件。
3. 单机 Q 上限触发及下限触发的两类条件。
4. 有限多个 PV 同时触限的条件。
5. 原参考触限、标准程序换参考的条件。
6. 剩余调压/平衡能力不足或标准程序失败的条件。
7. 原计划一个非孤岛线路退出，验证导纳/索引/展开点更新。

除正常和既定故障外，其余可以是小规模确定性诊断条件，不新增整套概率场景。如果原候选不包含某类触发，用预先声明的局部无功需求变化构造少量正确性检查，设备真实 Q 限额保持；它只验证控制分支，不作为灵敏度结论或方法优势证据。未构造或未触发的类别写明未验证。边界附近在两侧分别检查，不能仅比较平均触限比例。

每个“带 Q 限值已正确”的样本必须同时满足方程、控制模式和与参照的一致性；只看到 Qg 落在上下限内不足，因为静默裁剪也可能满足这一项。参考机组有功及无功变化同时保存。不收敛与控制不可行分别登记，不直接归为系统失稳。

普通 t 的参数确定仅使用训练/验证信息。少量前向校准交流计算属于方法成本，与最终留出交流风险参照区分。拟合分量不能用最终 pV/pO/pVO 误差挑选；源库旧的百分点级整体标准不能直接证明10⁻³尾部准确。

### 15.10 完整执行顺序与未覆盖状态

1. 冻结普通 t 分支、源库提交、MATPOWER 版本/控制路径、单位、网络及机组等值规则。
2. 建立满足声明基准要求的正常断面，保留原 PV/PQ、Q 限额与实际 MVA 额定值。
3. 生成或读取联合源荷输入；先划分训练、验证、校准和最终检验，历史时序按时间隔离。合成 IID 输入可以随机划分，不能把其做法直接套到相关时序。
4. 用标准完整交流建立固定未触限模式展开点，分解混合雅可比。
5. 批量二次逆初值、固定雅可比修正及有限新展开点；检查 Qg，临界/切换/失败者标准带限值回退。
6. 留存全部成功状态及模式，对齐相角，构造统一全节点电压训练样本；失败或不支持状态另记概率质量，不能静默丢弃。
7. 只在训练/验证上复用普通多元 t 拟合，冻结物理仿射映射与模型参数。
8. 投影局部电压/电流，复用条件积分，计算电压/过载及并发概率和各自期望后果。
9. 用独立完整交流检验固定模式、Q 控制、统计表示与最终尾部；分别报告误差和参照不确定性。
10. 通过一个主系统断面的核查后再展开既定正常/故障与 PGLib118；全部展开点、回退、标准控制内层求解、拟合、积分及失败成本入账。

若存在未能得到有效状态的输入质量，成功状态上的归一 TMM 实际描述条件分布 \(\widehat{\mathbb P}(v\mid可评估)\)。无条件概率只能在有依据时写为
\(\Pr(\mathcal E)=\Pr(可评估)\Pr(\mathcal E\mid可评估)+\Pr(\mathcal E\cap不可评估)\)，
最后一项未知时给相应概率界，不设为零；严重程度的未知部分还需独立后果界。不能把“拟合成功状态”称为完整输入法则下已无偏的风险。

本节的矩阵及概率关系是数学方案；所有数值容差、保护带、控制分支覆盖和成本判断均待实现验证。依据为用户源库固定提交、MATPOWER 官方 AC 潮流说明及 runpf 8.1 的 Q 限值/参考切换代码，后续更改版本或控制规则需同步本节。
