# Story：面向输电网的 TMM 交流概率潮流扩展与尾部风险评估

当前版本：2026-10-19。目标期刊为 Applied Energy，英文 SCI、JCR Q1/Q2。用户已确认普通多元 t / elliptical 分支。依据 AQPPF_TMM 源库核查，工作顺序为输电网适配、联合状态验证、单项/并发风险及方法比较。当前无研究代码或数值证据。

## 项目研究目的（立项基线）

> 面向非高斯相关源荷不确定性下的输电网稳态运行风险，以已发表的 TMM 方法为基础，将其配电网交流概率潮流实现适配到含 PQ/PV 节点的输电网络，形成电压越限与支路过载单项及并发风险的半解析计算流程，重点验证越限尾部概率和分项严重程度的计算准确性，并在统一输入、物理限值与控制规则下比较代表性方法的精度和完整计算成本，为输电网运行风险评估提供可复核的方法与适用范围。

本节为研究目的的唯一人工事实源，研究笔记及活动 profile 保存镜像。修订缘由是用户确认已有方法完成配电网源荷到电压计算，输电网适配尚未完成；源库具体能力及分布族以本轮只读核查为准。

| 项目 | 当前内容 |
| --- | --- |
| 最小研究对象 | 输电网电压与支路过载尾部风险半解析计算 |
| 投稿目标 | Applied Energy；研究笔记中文，论文英文，TPWRS 排除 |
| 已有基础 | 配电网 PQ 前向计算、联合电压拟合、完整交流输出、普通 t 局部投影与部分单项条件积分 |
| 必要适配 | 混合 PQ/PV 前向方程、非参考发电机计划、Qg、限值模式、展开点与回退、拓扑更新 |
| 已确认统计路线 | 先复用源库已有普通多元 t / elliptical 分支；默认多尺度分支不进入本轮 |
| 主要新增输出 | 与输电模型连接的单项/并发严重程度、并发概率接口、风险尾部精度及完整成本 |
| 辅助内容 | 四类状态、条件后果；普通 t 矩存在时用传播矩阵解释共同波动 |
| 范围外 | 分量数理论、PV 节点新理论、主导约束、灵敏度、运行边界搜索、新优化、级联与无权重年度风险 |

## 核心工程问题与研究顺序

非高斯相关源荷波动下，输电网在多个电压受控发电节点和不同拓扑中运行。研究需先得到可信的联合交流状态，再把它连接到实际电压/MVA 限值，核查尾部概率和越限程度的计算精度及代价。

常规风险评估链为源荷与故障条件、交流状态、限值事件、严重程度及概率加权。本研究完成其中的交流概率计算与风险查询，正常及选定故障先分别给条件风险。缺少拓扑权重时不汇总年度风险，相对越限指标不等于停电或货币损失。

用户提出先做输电扩展是合理的技术顺序。建议在同一篇论文内组织这一步，随后完成风险评估；不默认再拆一篇方法论文。PV 处理保留为必要适配，主要证据仍是电压和支路尾部风险是否准确。

## 源库核查带来的边界修订

AQPPF_TMM 的 build_anchor、map_samples_with_atlas、solve_sample_voltage 均明确限制非参考节点全部 PQ、在线发电机只在参考节点，不能直接加载常规输电网就认为适配完成。网络输出已经按完整导纳计算，因此环网支路公式不是新增理论。

源库默认是独立方向多尺度 t，同时保留普通多元 t。此前 B/D/U 系列的条件 t、单自由度局部闭合和共同尺度协变只适用于普通多元 t 分支。现已确认先用该已有分支完成本研究，不同时发展新的多尺度条件概率理论。若继承默认模型，相关推导需调整。

源库已经有电压/双端 MVA 越限和普通 t 局部条件积分，本文不重新认领这些已有功能。当前概率计算包含一坐标解析概率和剩余维数的随机化 Sobol 积分，主文宜称半解析评估。特征函数反演是可选数学路线，不强制新增实现。

## 潜在创新点

1. **面向输电运行条件的交流概率计算适配。** 在保留二次关系的直角坐标框架中加入 PV 电压平方方程、发电计划与标准 Q 限值接口，形成正常/指定故障下的联合状态计算。创新强度由具体适配与结果决定，PV 方程本身是标准知识。
2. **单项及并发风险的后果计算。** 在源库已有局部条件内核上补充电压与实际 MVA 过载的交集及分项期望越限，用同一状态计算 pV、pO、pVO、RV、RO、JV、JO。低维投影和普通 t 条件公式不称本文首次提出。
3. **风险输出的端到端精度与成本证据。** 在数据驱动的相关源荷波动、正常/故障及扩展系统中，比较代表方法的尾部概率、严重程度和完整成本，确定可验证尾段及适用条件。

前两项可合并为方法贡献，第三项作为工程应用与验证贡献。保留不利结果，不预设尾部更准、总成本更低或并发更严重。边际匹配、排序反转和新数学定理都不是论文完成前提。

## 数学与计算路线

PQ/PV 前向适配 → 源荷到联合电压验证 → 选定已有 TMM 分支并冻结参数 → 同端电压/电流局部模型 → 单项/并发概率及分项后果 → 独立交流和代表方法比较。

直角坐标下全部非参考 P 平衡、PQ 的 Q 平衡及 PV 的电压平方约束均为二次形式，可沿用源库的逆初值和残差修正结构。二次前向关系不意味着逆关系精确二次。Q 触限按标准模式处理，完整交流回退计入成本。

前向按各模式求解，输出统一相角后用全节点仿射重建；原参考触限后不能继续固定其幅值。首轮临界/触限样本采用标准带限值交流回退，全部成本计入。满维连续电压 TMM 对固定 PV 幅值是近似表示；受控 PV 电压事件按控制规则处理，同时核查其支路风险偏差。仅将 PV 电压越限置零不能证明相邻支路尾部准确。主电压风险对象仍取 PQ 负荷节点。

同端 MVA 保留 S²=V²I²，与实际限额匹配。传播矩阵只解释共同波动，不替代风险积分或作因果归因。详细前向方程、雅可比、Q回退、换参考与验证协议见 derivation 第15节 X1–X9，风险关系沿用第9、11、13节的相应适用分支。

## 算例方案

| 顺序 | 系统与条件 | 主要输出及比较 |
| --- | --- | --- |
| 一：扩展验证 | IEEE39 一个可行正常断面，保留原 PV/PQ；压力断面复核标准 Q 限值 | 扩展前向与完整交流同输入比较电压、相角、Qg、P/Q/MVA、模式和回退成本；再检验拟合 TMM 的新增误差 |
| 二：尾部风险 | 原四组同端对象、两个正常和三个线路退出 | 单项/并发概率和期望后果误差、参照区间、诊断尾概率曲线 |
| 三：并发及传播解释 | 复用前述样本，两组对象/两个断面分析矩阵 | 条件概率、四类状态和分项后果，一张辅助传播表 |
| 四：迁移及成本 | PGLib118 原少量对象和三个计划断面 | 固定限值风险精度、模型构建/更新/查询成本 |

原四组对象为 V8/7–8 的8端、V7/6–7 的7端、V4/3–4 的4端、V4/4–14 的4端；故障候选为 5–8、6–11、14–15 分别退出。先核查非孤岛、基准可行、限额及控制。

Applied Energy 主案例建议补实质可再生能源波动：IEEE39 节点4、8两个聚合 PQ 注入为设计候选，既有同步机保留 PV 控制。初始新增总容量取基准总负荷20%、两点各半，仅为尚未验证的装机设计值。源荷数据优先用户已有资料，RTS-GMLC 时间序列是公开备选；数据驱动测试网不称真实输电运行记录。有功/无功不强制完全同比例，缺少 Q 数据时明确其统计假设。

核心对比为累积量、带尾部校正 PCE/HMS、独立交流 Monte Carlo；GMM 使用相同前向数据补充分布表示对比，不重做分量数扫描。先验证约10⁻²至10⁻³，10⁻⁴以参考区间为准。现有一万试算、十万正式、最多两个断面三十万为初始交流预算，不是精度保证。

## 可行性与证据状态

源库已提供前向结构、普通 t 分支及局部积分，扩展有直接路径；前向误差、PV 控制支撑近似、触限回退和严重程度积分成本尚待验证。优先形成一个断面的完整结果，再展开原定场景。以数据依据、实际限值和直接风险比较支撑 Applied Energy 的应用价值，不再额外增加优化或天气致灾模型。

源库核查提交为 0d5c999db4cbee2ea7055844d31b729d9694d747。详细继承清单、算例参数及来源见 03_REFERENCE/aqppf_tmm_transmission_extension_20261019.md。详细执行口径见研究笔记第15节。当前仅更新文档，没有运行源库、导入源码或产生本项目数值结论。
