# 用户任务范围摘要

本文件依据当前对话中2026-10-19的任务整理，不冒充原文件字节副本；五份用户文档的文本重建版本在同目录。

用户已授权在OpenAI托管云端使用Python实施、测试和出图，更新旧“暂不写代码”约束。不得在用户Mac运行研究计算。云端协调、GitHub CI或网页托管不算OpenAI云端研究计算。工具成功执行真实命令前不称环境已恢复。

研究目标为含PV/PQ节点输电网的TMM交流概率潮流及电压/MVA单项、并发风险和分项后果，普通多元t/elliptical已确认。TMM已作为发表方法基础，不重新研究分量数，不以普通t、EM、条件分布或PV节点作为主要创新。目标Applied Energy，排除TPWRS。

范围外为主导约束、灵敏度、运行边界搜索、优化调度论文、级联、暂态及无权重年度风险。数学为工程和物理服务，先说明节点、电压、机组无功和线路负载。保留不利结果、失败、误差、费用和统计精度。

IEEE39对象为V8/7–8的8端、V7/6–7的7端、V4/3–4的4端、V4/4–14的4端；两种正常及压力下5–8、6–11、14–15分别退出。PGLib118对象为V70/69–70的70端、V71/70–71的71端、V75/70–75的75端，两种正常及24–70退出候选。故障非孤岛，电压与真实rateA冻结，不补造标准case118真实额定值。

IEEE39节点4/8聚合PQ新能源，总装机为原总有功负荷20%，两点各半，是设计候选；平均出力依数据，初期Q=0。区域负荷节点4/7/8/12，原压力1.10和CV10%，常规CV5%；不可行仅预先约定一次1.05替代，不持续调参制造风险。

数据优先用户资料，公开RTS-GMLC仅作同提前量时序备选，不把其MW线路额定用作本项目MVA限额；无Q数据时明确Q模型，不强制P/Q同比例。合成普通t自由度12或物理有界输入用于受控比较，自由度6仅可选边界，比较满足矩条件。

首轮1万试算，正式每断面10万独立交流，最多两个断面30万。1e-2至1e-3为初始尾段，1e-4由参照区间支持；预算不足报告，不反复扩样制造精度。

A–H覆盖网络/方程、同输入固定模式、Q控制和换参考、坐标/普通t拟合、概率/分项后果、独立完整交流、匹配方法比较、完整费用与空cache复算。初始目标为快速P/Q残差1e-8 p.u.、PV电压平方1e-8 p.u.²，独立交流1e-10 p.u.；同输入电压差1e-6 p.u.、相角差1e-5 rad、Qg差1e-5 p.u.，不是既成结果。

MC参照后端若改用PYPOWER/pandapower，记录控制适配和换参考差异，不称实际运行MATPOWER。模型内采样只核查积分，独立源荷交流验证最终风险。不可评估质量单列，不称崩溃，不以成功状态归一模型冒充完整无条件风险。

累积量与带尾校正PCE/HMS为代表比较，控制/输入/限额匹配；不能忠实复现时说明，普通PCE不改名HMS。GMM为同前向数据的补充，不重做分量数扫描。矩存在时传播表只作辅助解释，不作因果归因。

交付包含源码、固定依赖、完整输入、模型、原始结果、日志/manifest、诊断图数据、种子、SHA256和复算命令。容量无法全交付时明确缺失、原位置、SHA和恢复方法，不能称完整原始数组已交付。保留原MATLAB历史骨架，云端不声称MATLAB本地化。

最新展示优先级是完整节点电压和线路P/Q/MVA分布与MC对比，再看尾部。最新存放目标为Mrs-maxin/TMM_transmission-network；当前原云端不可读取，迁移只能记为部分。
