# TMM_Transmission 研究笔记

当前版本：2026-10-21（整理后基准）。TMM交流概率潮流已按配电网同一逻辑扩展到含PV节点、计入机组无功限值的输电网，并在IEEE14/30/57/118上得到与GMM相当的精度；尾部修正与风险评估为后续工作。当前状态见下节“当前基准”，版本变化见changelog。目标Applied Energy。

## 当前基准（2026-10-21整理）

**方法。**按已发表配电网TMM交流概率潮流的同一逻辑扩展到含PV节点的输电网：源荷场景经基于展开点的批量潮流得到节点电压场景，PV节点以电压幅值平方方程替代无功方程，计入机组无功限值时按运行方式分组计算；全部非平衡节点电压实部、虚部经标准化后拟合标准TMM与分块TMM，分块TMM的共同波动强度只作用于负荷注入经潮流雅可比逆矩阵驱动的电压方向；由电压联合分布计算节点电压幅值、相角和线路功率分布。方法正文见`01_IDEA/derivation.md`，符号见`01_IDEA/symbols.md`。

**结果。**IEEE14/30/57/118计入PV机组无功限值：批量潮流与牛顿-拉夫逊法运行方式20000/20000一致，复电压误差不超过2.3×10⁻⁸ p.u.；TMM均值误差电压幅值≤7.5×10⁻⁵ p.u.、相角≤0.03°、线路有功≤0.41 MW、无功≤0.08 Mvar，一般线路端KS中位数0.012–0.014，与GMM精度相当（已由数值实验支持，E-PF-PV-20261021、E-QLIM-IEEE14-20261021、E-ACC-L2-20261021）。末端负荷支路的有界矩形分布、固定注入支路和紧邻PV机组的近似固定量误差偏大。

**代码与结果。**计算入口为`tests/run_tmm_transmission_accuracy.m`、`tests/check_reactive_limit_modes.m`、`tests/replot_accuracy_pdf.m`，结果目录说明见`result/README.md`。

**后续工作。**建立含天气驱动新能源的厚尾输入；在该输入下修正TMM尾部特性并检验0.5%–5%尾段；处理固定注入支路与紧邻PV机组的近似固定量；随后计算电压越限与线路过载风险。

下文第1—16节为立项与前序方案记录，其中引用的B、D、E、T、U、X系列公式编号均指`01_IDEA/derivation_archive_20261021.md`；第17节为10月21日计算过程记录。

## 立项基线：项目研究目的

> 面向非高斯相关源荷不确定性下的输电网稳态运行风险，以已发表的 TMM 方法为基础，将其配电网交流概率潮流实现适配到含 PQ/PV 节点的输电网络，形成电压越限与支路过载单项及并发风险的半解析计算流程，重点验证越限尾部概率和分项严重程度的计算准确性，并在统一输入、物理限值与控制规则下比较代表性方法的精度和完整计算成本，为输电网运行风险评估提供可复核的方法与适用范围。

本节与 story 和活动 profile 同步。研究目的保持不变，强调尾部风险准确性与完整成本比较，并发保留，传播矩阵辅助。第1–15节为前序模型与设计，第16节保留10月19日交接状态，第17节为10月21日已取回的IEEE14结果核查。主导约束、灵敏度和首风险边界不纳入主线。

## 1. 研究定位与核心工程问题

最小可辨识研究对象为**输电网单项与并发运行风险解析评估**。具体对象为节点欠压/过压与指定支路端电流或 MVA 过载，首轮研究同端电压与过载组合。正常和选定故障是评估条件，极端源荷波动是应用场景。

单项概率和严重程度能够说明各设备的越限频率与平均偏差，却不能确定这些问题是否集中在同一随机运行状态。输电网通道负载与电压需同时监视；本文计算各自越限、两类并发以及并发时的分项幅值后果，补充风险状态组成和条件关联信息。

| 核心工程问题 | 直接输出 | 工程解释与证据状态 |
| --- | --- | --- |
| 电压和支路是否在同一状态越限 | 四类互斥状态概率、并发概率 | 区分仅电压、仅过载和同时压力；事件关系已由理论推导支持，实际差异尚未验证 |
| 过载发生时是否经常伴随电压越限 | 双向条件概率 | 支持同时监视与联合告警信息解释；尚未验证 |
| 边际风险相近是否仍对应不同同时状态 | 边际可比对象的并发及条件概率 | 区分单项结果难以区分的风险状态；工程假设尚未验证 |
| 并发状态的幅值后果有什么特点 | 并发条件下电压偏差与过载幅度 | 区分并发频率与并发后果；不预设后果必然更大，尚未验证 |
| 线路退出如何改变并发组成 | 同对象故障前后分项概率、交集和条件后果 | 结合潮流转移、无功响应与电压状态解释；尚未验证 |

研究不要求证明排序反转或提出控制动作。评估输出发生变化本身可以是工程增量，但需说明具体对象、差异及参照不确定性。

## 2. TMM 已有能力与本文新增工作的分工

### 2.1 相关性、条件依赖与解析性是本文可直接采用的能力

用户已明确将 TMM 交流概率潮流视为已发表的方法基础。本项目接受这一前提；正式引用与采用版本仍需登记。本文不重做 TMM/GMM 分量数和尾部拟合方法论文。

| TMM 已有能力 | 本研究直接利用的作用 | 必要工程工作 |
| --- | --- | --- |
| 联合分布、分量交叉参数和共同随机尺度 | 保留所建模的输入与状态依赖，支持联合及条件事件 | 使用同一联合模型，不额外假设电压与过载独立 |
| 条件 t 分布及条件混合权重 | 按给定电压状态更新电流分布，计算条件概率和后果 | 将标准性质用于指定风险区域积分 |
| 二次型、交流状态关系 | 传播电压、电流和功率限值相关量 | 匹配各物理量、两端约束及额定值 |
| 尾部 CDF 与尾积分 | 计算越限概率、期望越限及条件严重程度 | 核查工程阈值处的联合尾部和误差 |
| 解析或半解析计算 | 给定概率状态后进行多对象风险查询 | 计入状态构建、逐拓扑更新和求积的完整成本 |

这些特性可以写为本文的方法特点、技术优势和目标实现依据。本文的新增贡献是把它们用于输电网单项及并发风险，形成具体评估模型与工程结果，而不是必须再增加一项新的概率数学。

“条件相关”在本研究中主要指给定状态或事件后的统计依赖与条件概率。条件参数应正确更新；不能仅凭原始相关系数或令交叉散布为零来判定 t 子向量独立，也不要求另建一个新的条件相关模型。条件化、积分和具体事件计算仍需落实，但属于已有能力的工程使用。

### 2.2 正确性和适用条件

已有联合电压模型可直接提供局部交叉参数时，低维模型由投影得到，不需另拟合局部联合分布。若当前程序只导出边际结果，应补充同一模型的联合参数接口；这属于接口工作，不预设成新的科学问题。

固定 PV 节点、功率平衡分担和无功限值按已有方法处理。无功限值活跃时，使用已有可验证处理或明确适用范围，不忽略触发样本。PV 不作为主要创新。保留交流关系不等于源荷到电压的全部近似在任意工况下精确。

## 3. 风险模型、指标与计算路线

令 A 为节点指定电压越限事件，B 为指定支路端过载事件。欠压与过压分别计算，全部电压越限为两者互斥并集；B 采用数据对应的电流或 MVA 限值。

- 单项：pV=P(A)、pO=P(B)，各自期望越限量、越限条件平均相对严重程度和期望相对越限风险。
- 并发：pVO=P(A∩B)，条件概率 pVO/pO、pVO/pV。
- 状态组成：并发 p11=pVO，仅电压 p10=pV−pVO，仅过载 p01=pO−pVO，两项均未越限 p00=1−pV−pO+pVO。
- 并发后果：JV=E[DV·1(A∩B)]、JO=E[DO·1(A∩B)]，除以 pVO 得到并发条件下电压与过载各自的平均严重程度。
- 至少一项越限：pany=pV+pO−pVO，用于解释并集与交集的区别，不将二者混称风险概率。

不同物理量及相对偏差分别报告，不任意加权为总损失。线性加总损失的期望由边际决定；并发新增信息落在状态组成、条件关联和条件后果。并发不推断时序、因果、级联、持续时间或年度停电损失。

电压实虚部 x 与支路端电流实虚部 y 构成至多四维投影。逐 t 分量给定 x 后，y 为自由度增加 2、位置和散布已更新的条件 t；以已有二次型 CDF 计算 yᵀy 的尾部，外层在电压越限区域积分。电流平方阈值为 Imax²；同端 MVA 阈值为 Smax²/||x||²。

这条路线保留同端真实 MVA 事件，外层为二维电压积分，内层复用已有尾部计算。全网状态构建成本仍随系统增加，不能由局部维数固定推断整体成本不变。仅有数值求积不妨碍称解析风险评估，方法细节应准确称半解析计算。

完整公式见 derivation 第 4–5、9–11 节，统一流程见第 12 节，符号见 symbols.md；本笔记第 11 节统一说明同端 MVA 单项、并发、后果状态组成和传播矩阵联系。当前没有本项目数值验证。

## 4. 主要研究内容与拟形成的创新点

### 4.1 研究内容

源荷联合输入与运行规则 → 各拓扑的既有 TMM 交流概率潮流 → 同端电压与电流/MVA 局部联合表示 → 单项及并发概率和严重程度 → 风险状态组成、空间分布及正常/故障比较。

主线包括统一事件模型、低维条件计算、并发信息增量及跨系统验证。分级风险、天气降额和措施评价是补充，不要求同时开展。首轮不开展全网任意高阶组合或新优化。

### 4.2 拟形成的贡献

| 贡献表述 | 相对已有 TMM 的新增内容 | 证明或验证 |
| --- | --- | --- |
| 建立输电网电压越限与支路过载单项及并发风险解析评估模型，在同一交流状态下报告同时越限及分项条件后果 | 从既有概率潮流计算转向具体工程风险对象、限值和评价输出 | 事件推导已有草案；风险可靠性与文献差异需验证 |
| 形成复用联合 TMM 的低维条件计算流程，利用已有二次型尾部计算电流与同端 MVA 风险 | 局部投影、条件参数与实际非线性事件相衔接；不要求新分布或新积分理论 | 推导关系已整理，积分、联合尾部和总成本尚未验证 |
| 识别正常及选定故障条件下，单项风险不能决定的并发组成和条件后果差异 | 为同端电压与通道负载的同时监视提供概率信息 | 有限对象与断面的独立交流参照；实际差异尚未验证 |

第一、二项共同组成方法贡献，可按实际篇幅合并；第三项为工程认识。论文不必机械凑足三个创新点。方法优势可由相关性、条件依赖、交流关系和解析计算共同表述，不将这些优势误称为本文首次提出的统计性质。

## 5. 代表性方法与比较边界

近邻依据来自本项目已归档的 03_REFERENCE/concurrent_voltage_overload_review_20261019.md 和 risk_assessment_positioning_20261019.md。本轮不新增泛化文献结论。

Wang2017 已计算 GMM 联合概率潮流并以多线路同时过载为动机；Baker2019 已利用约束交集改进联合机会约束；Jia2023 已有输电网联合状态分析；Hong2021 已有半解析电流风险。本文以具体电压与实际电流/MVA 并发事件及后果展开，不声称首次研究联合概率或首次考虑相关性。

上述联合模型原则上也可能扩展到本文事件，不能仅凭其摘要未列出该输出就断言无法处理。若需要精度或效率优于现有联合方法的主张，应匹配事件、输入、控制和成本直接比较。

## 6. 可行性判断

已有 TMM 和标准条件分布使实现路径清楚，工程接口和低维积分是主要新增实现任务；当前判断为可推进，数值精度、代价与工程结果尚未验证。

| 事项 | 最小验证 |
| --- | --- |
| 同一联合模型的交叉参数 | 核对已发表方法和当前接口，不用边际分布代替联合模型 |
| 给定 TMM 下的积分 | 与该 TMM 的独立采样比较，核查四类概率非负、和为 1、交集上下界及求积收敛 |
| 与实际交流状态的一致性 | 独立完整交流潮流直接核查并发概率及后果；不得以同一 TMM 自采样代替 |
| PV 与无功限值 | 保留控制与限值触发信息，方法与参照使用同一规则 |
| 稀有事件 | 概率给置信区间，条件后果给相应不确定性；零命中不等于概率零 |
| 总成本 | 状态构建、更新、局部投影、概率与严重程度查询、必要校验分别记录并合计 |
| 非可评估状态 | 不收敛不直接解释为失稳，不静默剔除；报告未覆盖概率质量，条件化于可评估状态时明确分母 |

工程上不要求制造反转或强并发。无并发差异也是结果，可说明在该对象和条件下单项评估已足以描述主要信息，但不能据此替代其他条件的联合评估。

## 7. 具体算例方案（设计完成，尚未执行）

### 7.1 系统、对象与限值

本轮只读核对了官方公开数据：

- [MATPOWER case39](https://raw.githubusercontent.com/MATPOWER/matpower/master/data/case39.m)：有支路 MVA 限额及电压范围；官方说明原已解状态带有机组限值违反，因此需先修正为满足声明控制及限值的确定性基准。
- [MATPOWER case118](https://raw.githubusercontent.com/MATPOWER/matpower/master/data/case118.m)：支路 MVA 限额缺失，不能直接开展有额定值依据的过载评估。
- [PGLib IEEE 118 数据](https://raw.githubusercontent.com/power-grid-lib/pglib-opf/master/pglib_opf_case118_ieee.m)：包含补充限额及其更新说明，可作为扩展系统优先核查对象。其额定值是测试模型设置，不是实测设备数据。

本轮未下载或冻结数据版本，也未运行潮流。进入实现阶段再将采用版本及修改记录固化至 data/。

主算例采用 IEEE 39。预选下列四组同端组合，拓扑存在性与节点类型已从官方文件核对；不表示这些对象已被算例证实高风险：

| 监视电压 | 支路及监视端 | 并发事件 | 选择依据 |
| --- | --- | --- | --- |
| 节点 8 | 7–8，8 端 | 欠压/过压与该端 MVA 过载 | 区域负荷节点及相邻输电支路 |
| 节点 7 | 6–7，7 端 | 同上 | 相邻负荷与供电通道 |
| 节点 4 | 3–4，4 端 | 同上 | 另一负荷节点与输入通道 |
| 节点 4 | 4–14，4 端 | 同上 | 同一节点对应另一支路，可比较通道差异 |

主事件按 case39 给定电压范围 0.94–1.06 p.u. 和支路 rateA 的 MVA 值定义。它们是测试模型限值，不概括为统一运行标准。欠压作为工程分析重点，过压单列；每端独立建事件，不把端风险当成整支路任一端概率。电流限值有独立依据时才补电流事件。

### 7.2 五个计划断面与输入

计划先做两种正常方式和压力方式下三种线路退出，不形成全部参数组合：

| 运行方式或拓扑 | 设计值与保持条件 |
| --- | --- |
| 常规正常方式 | 经可行性修正的基准；节点 4、7、8、12 负荷均值维持基准，局部有功负荷变异系数先取 5% |
| 区域负荷压力方式 | 上述区域负荷均值先取基准的 1.10 倍，变异系数先取 10%；其他负荷均值不变 |
| 压力方式＋5–8 退出 | 与压力正常方式相同外部随机输入；重新计算该拓扑状态 |
| 压力方式＋6–11 退出 | 同上 |
| 压力方式＋14–15 退出 | 同上 |

初始合成输入采用已有 TMM 建模流程；原自由度 6 的 t 分量改为可选边界，主比较优先核查自由度 12 或有界且满足比较方法矩条件的统一输入，见第 13 节。单分量可作为受控非高斯验证特例，区域负荷标准化波动相关系数先设 0.6。单分量属于 TMM 特例，若实际采用多分量输入则按已有版本登记，不以增加分量为本文任务。无功负荷首轮按各节点基准功率因数随有功变化，保留对应的有功与无功依赖。固定功率因数造成的有效维度降低应在模型中处理。

这些是可复核的合成压力设置，不是实测天气分布。负荷物理边界按已发表方法适用条件处理；若截断或限幅改变了分布，应记录并在方法与参照中一致处理，不能仍声称未经修改的 t 闭合。随机功率不平衡按预先登记的参与机组与规则承担，控制设定在同一比较内一致。

初始平均断面先用已有交流 OPF 或预设可行再调度建立可行基准，仅作初始化，不是本研究新优化内容。三个故障需核查连通性与稳态可评估性。若上述 10% 压力导致均值断面不可行，先记录，再在预先限定的一次 5% 压力替代下核查，不持续搜索直至出现有利并发结果；最终设计在正式参照前冻结。

### 7.3 算例一：同一状态下，单项报告遗漏什么

主对象先采用节点 8 与支路 7–8 的 8 端，另外三组用于复核。在相同输入、限值、拓扑和完整交流状态下比较：

1. 仅报告 pV、pO 及单项严重程度。
2. 由同一边际得到独立乘积近似 pV·pO；该项明确增加了独立假设，不把所有单项评估方法都说成使用此假设。
3. TMM 保留依赖计算 pVO、条件概率与四类状态。
4. 独立完整交流样本的同样本联合计数作为参照。

核心展示为电压幅值与支路端 MVA 负载率的联合分布，标出实际限值，再配四类状态比例与条件概率表。同一物理场景的单项概率固定，因而比较可以直接定位新增信息来自状态配对，而不是更换场景。

可在说明性附图将交流输出的电压和 MVA 样本随机重配对，保持每项经验边际不变，展示丢弃依赖后的交集。重配对结果不是可行交流状态、不是独立源荷场景，也不是一项工程运行方式；统计独立近似以 pV·pO 为准，不用一次重配对的随机误差代替理论值。

判据是并发结果与完整交流联合参照的一致性，以及交集和独立乘积差异是否超过参照与积分不确定性。若差异小，报告该对象的独立近似适用程度；不强求显著低估。

### 7.4 算例二：相近单项风险是否代表相同运行压力

在上述四组对象、五个断面的有限集合中，先依据试算的 pV、pO 选择至多一组边际相近对象，再冻结对象，用独立样本比较联合量。选择阶段不查看并发差异。

初始可比规则为两项边际概率绝对差分别不超过 0.5 个百分点；同时逐项列出实际差和置信区间，避免将低概率下的相对大差称为一致。匹配规则是算例设计值，不是安全标准。低概率对象还须满足参照精度要求，否则不作为匹配论据。

比较 pVO、P(A|B)、四类状态以及并发条件后果。找不到可比对象时报告未找到，保留算例一；不更改限值或反复筛选分布来强求“边际相同、联合不同”。该算例提供真实运行方式中的补充证据，不是全文成立的前提。

### 7.5 算例三：并发时的严重程度是否被单项平均掩盖

对同一对象、同一断面比较：

- E[DV|A] 与 E[DV|A∩B]，分别为全部电压越限和并发子集的电压平均相对偏差。
- E[DO|B] 与 E[DO|A∩B]，分别为全部过载和并发子集的过载平均相对幅度。
- JV、JO，分别表明并发状态对各分项期望越限的贡献，不将二者加成总损失。

优先选压力正常方式及一个预定故障方式，不另扩充输入组合。显示条件偏差分布或均值及不确定性，而非只给一个综合评分。并发子集可能更严重、相近或更轻，解释跟随真实结果。联合命中不足时，不给稳定后果结论。

### 7.6 算例四：正常与故障条件下的并发组成变化

固定压力输入和运行规则，比较正常拓扑与三种预选退出。完整交流参照使用同一组外部扰动，TMM 在每个拓扑下更新，不能复用正常拓扑的联合状态参数。

逐对象列 pV、pO、pVO、条件概率和四类状态；以对应有功、无功、电压和端电流解释潮流转移。主要问题是单项变化能否概括并发变化，不要求并发升幅必然更大，也不将所有变化归于相关系数。没有故障权重时仅报告条件风险，不汇总年度概率。

### 7.7 扩展系统与成本

扩展系统优先采用 PGLib IEEE 118。预选同端组合可从节点 70 与 69–70 的 70 端、节点 71 与 70–71 的 71 端、节点 75 与 70–75 的 75 端开始核查；端点及支路已在公开版本核对，额定值、节点控制与基准可行性仍需统一核验。采用局部负荷区域 70、71、74、75 的常规与压力设置，并预选 24–70 退出作为一个故障候选；实际仍须检查非孤岛和可评估状态。

扩展系统计划两个正常断面与一个故障断面，复核概率、状态组成和一个条件后果，不机械复制全部主算例。标量概率和成本优先表格表示。

成本包含各运行方式与拓扑的 TMM 构建、局部投影、概率查询和严重程度积分；同时给完整交流参照成本。原内核内部的尺度积分、频域反演以及外层自适应积分均计入。分别给单对象和多对象查询成本，只有精度匹配后才比较速度。

参考预算先用主系统一个断面约 1 万个交流样本检查定义与可评估状态，再将正式独立参照初始预算固定为每断面 10 万个样本；至多两个代表断面可在预先声明的精度需要下扩到 30 万。该预算不是精度保证。概率为 10⁻³ 时，10 万样本约有 100 次事件，二项近似的 95% 区间半宽约为 2×10⁻⁴，说明该预算不足以证明任意更低概率的相对精度。最终采用适当的二项区间，条件后果另给不确定性；预算到达仍不足时保留区间结论。试算、失败调用及额外样本全部计入成本，不用追加采样制造方法优势。

### 7.8 对比方法与图表分工

边际报告用于说明信息范围，独立乘积用于说明省略依赖的影响，完整交流 Monte Carlo 用于核查风险。三者功能不同，不合称全部现有方法。若声称优于已有联合 PPF 算法，再依据已归档近邻选择一个同事件可复现方法。

正文计划依次展示联合状态与限值、状态组成及条件概率、并发条件后果、故障前后并发分布；扩展系统和误差/成本可以用表格。对应待验证命题及图件内容已同步 claims.md 和 figure_plan.md，不生成正式结果图。

## 8. 模型与历史路线索引

- 当前单项模型：derivation 第 4–7 节，概率、尾积分、期望越限和条件严重程度。
- 当前并发模型：derivation 第 9 节，沿用 B1–B19；局部投影、条件 t、实际 MVA、交集积分及分项后果。
- 已退出主线：主导约束、局部灵敏度和首边界，保留在 derivation 附录 A 与 research_trace 的历史节点。
- 此前“分级首选、并发候选”由本轮用户决定替代；并发是必做研究对象，分级降为可选补充。历史判断保留在 changelog 和文献检索日期记录。

## 9. 当前证据状态与下一步

| 事项 | 状态 |
| --- | --- |
| 并发纳入主线、TMM 作为已发表基础、PV 非主创新 | 用户已确认；来源为本次及此前讨论 |
| 单项与并发事件恒等关系、标准条件 t 性质 | 已由理论推导支持；具体半解析计算尚未数值验证 |
| 拟形成的风险模型和工程认识 | 模型已整理，尚未实现和验证 |
| 算例系统、对象、输入设计与比较方式 | 已形成设计；官方数据只读核对，未冻结或运行 |
| 研究代码与数值证据 | 仍为初始化骨架；无研究实现、正式结果或图表 |

后续进入实现阶段再登记方法版本、数据与控制规则，先检查主系统一个断面的积分与交流风险，再按五个计划断面展开并补扩展系统。正式参照样本量按目标精度与预算预先确定；预算不足或联合命中不足时报告区间和限制。当前任务止于研究设计，不编写研究代码。

Git 状态：【Git 信息待补充】，本项目尚未初始化仓库；无本轮实验分支、commit 或结果目录。

## 10. 小拓展：用不确定性传播矩阵解释电压与支路负载的耦合

### 10.1 来源与定位

用户提供 [第五章完整理论推导](</Users/maxin/Desktop/TMM写作参考/第五章_运行风险传播机理与网架结构影响_完整理论推导.md>)，本轮读取全文，采用第 5.2 节 K=BᵀAB 的定义。参考稿保留为来源，没有修改。其研究安排和其他分析内容不自动成为本项目任务。

本研究将该概念用于电压、电流二次型的成对解释，增加一个结果分析小节即可。它补充“相关电压扰动如何同时映射到节点电压和支路负载”的解析关系，无需独立发展新的传播理论、敏感度或网架优化。研究目的及主线不变。

### 10.2 具体模型与可解释信息

对同一分量 k 和拓扑 c，记 Σkc=LkcLkcᵀ。为避免与原支路电流映射 Bℓa 混淆，采用 L 表示参考稿中的散布因子。分别为电压平方 qV、端电流平方 qI 构造：

- 传播矩阵 𝒦rkc=LkcᵀAr,cLkc，r 为 V 或 I。
- 运行点线性项 brkc=2Lkcᵀ(Ar,cμkc+hr,c)，以及基态项 mrkc。
- 在共同尺度 s 下，qr=mrkc+√s·brkcᵀz+s·zᵀ𝒦rkcz。

由同一随机扰动的成对关系，当状态分量自由度大于 4 时，可将 Cov(qV,qI|k,c) 分成：E(s)bVᵀbI、2E(s²)tr(𝒦V𝒦I)、Var(s)tr(𝒦V)tr(𝒦I)。分别对应运行点线性耦合、二次变化的交叉关系和共同随机尺度。完整混合协方差还须加入分量均值间的项，不能只平均分量内相关系数。公式与简要推导已记入 derivation 第 10 节（D1–D6）。

这些是协方差的分解，不是并发概率的可加分解。对欠压与电流过载方向 Vmin²−qV、qI−Imax²，其协方差符号与 Cov(qV,qI) 相反。这个关系能解释“小电压与大电流是否倾向同时出现”，但无法单独确定有限阈值交集概率。

两个平方量的传播矩阵半正定，因此不能以正特征值证明欠压风险放大。线性项、均值、自由度、权重和实际限值仍影响事件。实际 MVA 是电压和电流幅值的乘积，继续按既有条件积分计算，不把 qV 与 qI 的协方差等同于 MVA 并发风险。

### 10.3 最小验证与增量

复用 IEEE39 压力正常方式及 5–8 退出方式，先用节点 8 与 7–8 的 8 端、节点 4 与 3–4 的 4 端。对每个分量列出三项协变及混合的分量均值间项，核对模型内恒等关系，再与已有独立交流参照的协方差、并发概率和条件后果并列解释。

首轮只增加一张表，不新增压力档位、故障或 Monte Carlo 任务。比较以迹和内积等不变量为主，不做跨分量/拓扑特征向量配对。远方线路退出时，监视支路映射可能不变，变化仍可能来自重新计算的运行点和电压统计参数，不能将传播矩阵称为单纯网架指标。

小拓展可以为“为什么单项与并发结果不同、为什么故障后同时状态改变”提供解析结构解释。解释一致性需由真实结果检验；矩量吻合不替代联合尾部验证。自由度条件以最终电压 TMM 为准，不能由输入设计自由度直接推定。若矩不存在，保留概率评估，省略该协方差解释。

证据状态：标准高斯二次型与全协方差关系已由理论推导支持，工程解释和计算成本尚未数值验证。当前未编写或运行研究代码。

## 11. 完整数学模型与计算流程统一稿

本节把第 3、7、10 节及 derivation 的分散模型串联。研究目的与算例规模不变。完整条件参数、联合特征函数和积分恒等式分别见 derivation 第 9、11 节；执行和算例绑定见第 12 节。

### 11.1 评估条件与 AC 物理模型

每次评估固定源荷统计与运行方式 w、拓扑 c、控制设定 u 和各设备限值。随机输入 ξ 描述负荷与发电有功/无功的联合波动。概率潮流求解满足 AC 有功/无功平衡、参考相角、机组有功分担、电压设定及无功限值规则的稳态。

参与平衡的机组按既定规则承担净不平衡与损耗，参与因子和机组触限后的处理在方法与参照中一致。理想 PV 在无功未触限时保持幅值，Q 触限后按已有可验证规则处理；不得把固定 PV 幅值的近似泄漏当成电压风险。以上是输入和模型正确性，不是本文新增控制算法。

各拓扑由既有 TMM 方法重新得到 πkc、μkc、Σkc、νkc；Σ 为散布，散布因子 L 满足 LLᵀ=Σ。完整交流状态并非因采用 t 混合就自动精确闭合，本文在既有适用范围内使用，并以独立 AC 参照核查最终风险。若有未分类稳态，不通过删去样本后正常化来隐去该质量。

### 11.2 统一物理量和限值

对同端节点 i 与支路端 ℓa，取 x 为节点复电压的两个实坐标，y 为端电流两个实坐标。两者由同一全网电压线性投影得到至多四维 TMM。

qV=||x||²，qI=||y||²；电压事件为 qV<Vmin² 或 qV>Vmax²，电流过载为 qI>Imax²，同端 MVA 过载为 qVqI>Smax²。过压和欠压分别报告，再按互斥关系汇总。实际只给 MVA 限额时，主结果保持 MVA 事件，不能换成固定电流阈值。

令 A 为选定电压事件，ΩA 为其在 x 平面的区域；D_V^A 为对应的相对幅值偏差，欠压和过压分别采用相应一项，合并事件才取两项之和。D_O 为已选电流或 MVA 的相对过载幅度。这样严重程度与事件一致，均在对应未越限状态为零。

### 11.3 单项与并发共用一个条件计算内核

按 B7，逐分量给定 x 后，y 是二维条件 t，位置、散布和自由度正确更新。定义 Gk(x)=P(B|x,k)，eO,k(x)=E[DO|x,k]。

电流平方阈值为 Imax²，MVA 阈值为 Smax²/||x||²。条件概率 G 调用已有标量二次型 CDF，eO 调用同一条件尾部的幅值积分。eO 本身已包含未过载时的零偏差，不再乘一次 G。

记 fx,k 为电压二维边际密度，则统一模型是：

| 输出 | 逐分量积分后按 πk 加权 | 物理含义 |
| --- | --- | --- |
| pV | 在 ΩA 上积分 fx,k | 节点选定电压越限概率 |
| pO | 在整个 x 平面上积分 fx,k·Gk | 指定端过载概率，包含同端 MVA 的单项计算 |
| pVO | 在 ΩA 上积分 fx,k·Gk | 同一状态电压越限且过载 |
| RV | 在 ΩA 上积分 D_V^A·fx,k | 电压期望相对越限 |
| RO | 在整个 x 平面上积分 fx,k·eO,k | 端电流/MVA 期望相对越限 |
| JV | 在 ΩA 上积分 D_V^A·fx,k·Gk | 并发状态内的电压期望相对越限 |
| JO | 在 ΩA 上积分 fx,k·eO,k | 并发状态内的过载期望相对越限 |

电压与电流单项优先使用已有二次型 CDF 和尾积分，表中相同表达用于核对；MVA 单项与并发直接共用条件核。局部奇异分布按概率测度处理。

双向条件概率为 pVO/pO、pVO/pV。单项条件严重程度为 RV/pV、RO/pO，并发条件严重程度为 JV/pVO、JO/pVO，均要求分母为正。四类状态为 p11=pVO、p10=pV−pVO、p01=pO−pVO、p00=1−pV−pO+pVO。

期望偏差也可按状态分开：电压为 JV 和 RV−JV，过载为 JO 和 RO−JO，分别对应落在并发及仅单项越限的部分。这个拆分增加后果组成信息，未改变原单项期望，也未加总不同物理后果。公式 U1–U5 明确这些关系。

### 11.4 传播矩阵与概率计算的直接联系

在同一分量/拓扑下，qV、qI 共享同一个标准高斯向量 z 和尺度 s，均可写为 m+√s·bᵀz+s·zᵀ𝒦z。两个传播矩阵与对应线性项、基态项共同进入联合特征函数。

对频率 ωV、ωI，形成 𝒦(ω)=ωV𝒦V+ωI𝒦I、b(ω)=ωVbV+ωIbI、m(ω)=ωVmV+ωImI，直接代入既有高斯二次型特征函数，再作尺度和分量混合，即得到 (qV,qI) 的联合特征函数（U6–U7）。

因此三类模型共享同一概率状态：

- 将一个频率置零，得到单项分布，再按相应限值计算单项风险。
- 保留两个频率，得到联合分布；电压/电流交集以及电压/MVA 交集只是该分布上不同事件区域。
- 在矩存在时，该联合特征函数的原点导数给出协变关系；D4–D6 的分解用于解释共同波动。

本文实际求值仍用低维条件积分，不新增二维频域反演。成对传播矩阵与 b、m、ν、π 给出联合结构，单看特征值、协方差或相关系数只是低阶/压缩信息，不能替代阈值事件概率。

局部 TMM 与传播矩阵还有直接的投影联系：令 CV=P_iL、CI=BℓaL，堆叠 C=[CV;CI]，则局部散布为 CCᵀ、传播矩阵分别为 CVᵀCV 和 CIᵀCI，且 C 的秩至多为 4（U8）。两种表示共享同一有效扰动空间，不必增加一套独立统计模型或全网谱计算。

这补充了“不确定性传播矩阵仅是相关性指标”的不完整理解：它是同一联合分布的一种参数表达，而本文选取的迹和协方差分解只是便于工程解释的摘要。

### 11.5 既有基础与本文新增内容

| 内容 | 分工 |
| --- | --- |
| 已有 TMM 概率潮流、相关依赖表示、条件 t、尺度混合、二次型 CF/CDF 和尾部积分 | 已发表基础及标准性质；直接使用，可以作为本文方法特点 |
| AC 平衡、端电流映射、同端 S=VI、PV/Q 与功率分担 | 物理与控制模型；正确性和适用条件 |
| 统一实际限值下的单项与并发事件、幅值后果和四类状态，落实同端 MVA 低维计算 | 本文新增的工程风险模型和评估流程 |
| 成对传播矩阵的联合分布联系及协变解释，正常/故障下同一对象的比较 | 小拓展；标准数学用于新增工程解释，尚未数值验证 |
| 证明哪些单项信息遗漏了具体并发状态和条件后果，并给出可信风险及成本 | 本文拟形成的工程证据，不预设结论方向 |

### 11.6 执行顺序与具体算例

1. 固定数据、源荷统计、控制、限值和监视端点，建立可行基准。
2. 对每个运行方式及拓扑调用既有 TMM，获得一致的联合状态。
3. 装配电压、电流和实际 I/MVA 事件，投影局部联合参数。
4. 计算单项 p、R、s；复用条件核计算 pVO、JV、JO、条件量与状态组成。
5. 对两组既有对象和两个断面补充传播结构解释；状态矩不存在时不报告相应协方差。
6. 先分开核查模型内积分，再用独立完整 AC 参照检查最终风险；报告数值和抽样不确定性。
7. 比较单项报告、独立乘积与联合参照，比较正常/故障和扩展系统，解释结果并记录完整成本。

模型与算例的绑定保持如下：

| 具体设置 | 所用模型 | 核心输出与图表 |
| --- | --- | --- |
| IEEE39 四组同端对象，常规/压力正常 | 单项与并发统一积分 U3–U4 | 联合状态、pV/pO/pVO、条件概率与四类状态，C1/C2、F01/T01 |
| 在五个断面中按边际规则冻结至多一组可比对象 | U3 | 比较边际接近时的并发信息；找不到则说明，C2、T02 |
| 压力正常及一个预定故障的同对象 | U4–U5 | 单项与并发条件严重程度、分项期望偏差的状态组成，C2、F02 |
| 压力输入下5–8、6–11、14–15分别退出 | 各拓扑完整流程 | 同对象单项与并发变化，C3、F03；不合成年风险 |
| 节点8/7–8端、节点4/3–4端，压力正常及5–8退出 | D1–D6及U6–U7 | 成对传播结构与实际并发结果比较，C4、T04；不新增样本 |
| 带限额 PGLib118 的三组既有预选对象、两个正常与一个故障候选 | 同一完整流程 | 关键风险、后果与完整成本复核，C1/C3、T03 |

IEEE39 四组对象、五个断面、输入设计值、数据核对与参照预算继续采用第 7 节；本轮没有扩大场景或创建新实现。

### 11.7 计算可信性的必要条件

概率计算不要求四阶矩；统一期望风险采用有效状态分量 ν>2 的充分条件，平方量协方差另要求 ν>4。两者检查分开。状态近似误差、积分误差和参照抽样误差分别核查。

不能以同一 TMM 自采样吻合证明真实 AC 风险，也不能以协方差吻合证明联合尾部正确。概率界、四类状态非负及和为 1、0≤JV≤RV 和 0≤JO≤RO、积分收敛共同作为模型内核查。严重程度尾积分使用自己的加权尾误差控制。全部结论当前为推导与设计，未数值验证，未编写或运行研究代码。

## 12. 前序投稿潜力预审（目标调整前，历史记录）

完整报告见 02_PAPER/prewriting_review_20261019.md。当前判断为 CONDITIONAL GO：研究方案值得按既有范围推进，尚无完整投稿证据。研究目的、并发主线和算例规模均不改变，不自动确定投稿期刊。

最强潜在贡献是同端实际限值下并发概率与分项条件后果的半解析评估，并以传播结构解释正常/故障差异。已有 TMM 的相关性、条件依赖和解析性可保留为方法特点，本文不需要再提出新分布理论。

当前最大缺口是相对既有联合方法及已发表 TMM 的独立工程增量尚未被同事件比较和交流算例隔离验证。独立乘积只代表丢弃依赖的近似，不能代表既有联合算法。方法层面的投稿应优先明确一个输出匹配的近邻比较或其有说明的适配，而非仅增加场景或重复分量数比较。

期刊潜力判断：中国电机工程学报与电力系统自动化可作为候选，IEEE TPWRS 主题范围匹配但实际竞争力待结果判断，IEEE TSG 当前范围与纯输电风险定位匹配较弱。该判断来自本轮近邻与官方 IEEE 范围核对，不是录用预测；中文期刊具体投稿政策尚未全面核验。

下一步仍是现有方案中的关键断面、独立交流概率及后果、完整成本和近邻比较。无需恢复主导约束、灵敏度、优化或扩展天气致灾链。当前仅完成预审，没有论文结果、正式稿件或新研究实现。

## 13. 尾部精度、常规风险体系与英文 SCI 目标（前序方案）

用户已明确研究重点是尾部风险解析计算能否算准，以及常规输电网风险评估流程中的不同方法比较；目标为英文 SCI、JCR Q1/Q2，排除 TPWRS，候选包括 Applied Energy 与 IEEE Transactions on Sustainable Energy。详细检索与方案见 [文献及投稿定位](03_REFERENCE/transmission_tail_risk_and_venues_20261019.md)。第 1–12 节保留模型和前序思考，本节更新其主次、比较协议和投稿判断。

### 13.1 研究问题与常规流程

常规运行风险评估由源荷随机输入、正常/故障状态、交流潮流与控制、限值和严重程度、概率加权组成。单个条件下 \(R=\mathbb E[D]=p\mathbb E[D\mid越限]\)；有完整拓扑权重时才汇总。历史在线风险评估和相关风电过载评估已有这些关系，本文不再将其称为新体系。

本研究主要解决其中“风险计算是否准确、代价是否可接受”的问题。输入、控制及限值相同，直接比较电压/过载概率及期望严重程度；全局 CDF 或均值拟合只作辅助。解析性、二次型和条件依赖是已有 TMM 的方法特点，最终能否降低误差或成本需要独立交流证据。

当前贡献安排为：实际限值事件与后果计算、单项/并发共用低维流程、风险输出精度与完整成本验证。并发仍在主线，用于联合尾部验证及状态后果信息；传播矩阵作为辅助解释，不新增灵敏度。边际匹配、排序反转和更大并发后果均不是论文成立条件。

### 13.2 指标与比较方法

固定工程阈值下优先报告 pV、pO、pVO、RV、RO、JV、JO；单项条件严重程度及双向条件概率在参照足够时给出。RV、RO 为各自期望相对越限，不合成任意总分，不等同于货币或停电后果。首轮不强制添加 CVaR 等额外指标。

核心方法为本文 TMM 风险流程、累积量重构、带高精度尾部校正的 PCE/HMS，以及独立完整交流 Monte Carlo 参照。Usaola2009 提供累积量/Cornish–Fisher 代表路线，Xu2020 是稀有事件 PCE/HMS 近邻；正式实现需精读版本和接口，不把未经校正的简单 PCE 作为唯一强比较。GMM 风险方法可补充，TMM/GMM 分量数理论仍归另一篇论文。点估计只作可选补充，不能靠几个矩宣称获得精确尾部。

未实现联合输出的方法在并发列标“未提供”，不是概率错误。各方法可采用其合理构建策略，但必须计入相同预测任务的全部建模、尾部校正、拓扑更新和查询成本。最终交流检验场景可共用，不能用于选参数或拟合。

### 13.3 误差、统计精度与成本

分开验证给定 TMM 的积分正确性和从源荷输入到完整交流风险的端到端准确性。后者同时包含状态分布近似；保留二次型物理关系不能自动保证联合尾部完全准确。derivation E4 给出数值积分、模型和交流参照误差的关系。

主报告包含固定阈值的绝对/相对误差与参照区间；参照近零或不充分时不给稳定相对误差。辅助尾概率曲线在冻结输入和状态下改变诊断阈值，不是运行参数灵敏度或边界优化。概率区间、严重程度不确定性和条件比值不确定性采用各自适合的方法。

初始样本预算沿用第 7.7 节。10 万样本在 p=10⁻³ 时约 100 次命中，95% 近似相对半宽约 20%；达到约 10% 半宽需接近 38.4 万样本。30 万样本在 p=10⁻⁴ 时约 30 次命中，相对半宽仍约 36%。所以主验证从约 10⁻² 至 10⁻³，10⁻⁴ 仅在参照精度允许时延伸。预算不足时报告区间或缩小主张，必要时只对少数对象采用已验证的重要抽样，不新增一套稀有事件算法贡献。

总成本含 TMM/代理构建、交流校准、状态更新、局部投影、内外层概率及严重程度积分、失败调用；独立参照单列。单对象和多对象重复查询分别给结果。积分慢于代理或 TMM 在某些尾部较差时据实保留。

### 13.4 对原算例的有限调整

IEEE39 四组同端对象、两个正常及三个故障断面，PGLib118 的少量对象和三个断面继续保留，全部为尚未执行方案。所有单项对象可从同一批交流结果统计，成对风险仍只取预选组合；不额外增加样本批次。

第 7.2 节原 ν=6 的 t 输入降为可选重尾边界。主比较先核查 ν=12 或物理有界、满足必要矩条件的共同输入。非退化 t 状态二次型的四阶矩通常要求 ν>8，不能用 ν=6 下不存在的高阶矩人为削弱累积量比较。截断、限幅和输入到状态的近似均需统一登记。

第 7.3 节改为先验证单项及并发概率误差，再报告状态组成；第 7.4 节边际匹配降为可选；第 7.5 节以期望严重程度误差为主，条件后果为补充；第 7.6–7.7 节同步比较正常/故障/扩展系统的风险误差与更新成本。传播矩阵仍复用原两组对象和两个断面。

若以 IEEE TSTE 为主要候选，应引入实质风电/光伏注入及联合源荷不确定性数据，说明物理边界、Q 控制和平衡分摊。优先替换部分原随机负荷设置，避免再叠加完整场景矩阵。数据、容量和位置待选；当前不编造实测天气资料，不据此增加模型创新。

### 13.5 投稿判断与当前证据

Applied Energy 官方范围明确覆盖能源网络及电网规划运行，可作为候选；本文需用风险计算结果证明应用意义。IEEE TSTE 的匹配取决于可再生能源不确定性的实质内容。Energy 当前官方范围优先跨部门综合能源系统，对纯电力方向建议其姊妹刊，暂不默认首投。IJEPES 可作对象更直接的补充候选。

前三刊的大学公开 JCR-JIF 表格 2025 行均列 Q1，但本轮未取得 Clarivate 原始类别导出，投稿前按当期 JCR 复核。放弃 TPWRS 不表示 Applied Energy 或 TSTE 更容易录用。当前计划可按英文 SCI、JCR Q1/Q2 目标推进；尚无证据可作投稿成功判断，也不强制新增数学理论。

当前完成的是模型、文献、比较和图表计划；无研究实现、正式样本、图表或数值优势。前序预审的“并发增量为主要风险”解释应按本节调整为“风险事件与端到端精度/成本贡献仍待验证”，不沿用其 TPWRS、TSG 或中文期刊目标表。


## 14. Applied Energy 目标下的输电扩展与算例细化（前序核查）

用户选定 Applied Energy，并确认已有方法完成配电网源荷到联合电压计算。进一步提供 AQPPF_TMM 参考。本节依据 main@0d5c999db4cbee2ea7055844d31b729d9694d747 的只读核查修订第13节的实现前提。详细能力和固定提交链接见 [源库核查与研究方案](03_REFERENCE/aqppf_tmm_transmission_extension_20261019.md)。源库源码、结果和表格不能直接当本项目输电网证据，本轮没有运行或迁移源码。

### 14.1 已有能力与需要完成的扩展

源库确实包含源荷样本、PFIGMM 展开点和批量修正、联合电压拟合、二次物理输出。build_anchor、map_samples_with_atlas 和 solve_sample_voltage 明确只支持非参考 PQ 与平衡节点发电，因此“先扩展输电概率潮流”应成为实施第一步。

支路物理量已经使用完整导纳，电压/双端 MVA 事件及普通多元 t 局部投影、单项条件积分也已存在。新工作不能写成首次提出这些功能。源库总体比较尚未证明 TMM 全流程加速，而且有 GMM 过载结果更准确的情况；本研究重新独立验证。

默认模型为独立方向多尺度 t；普通多元 t 是另一个已有分支。本项目 B/D/U 中普通条件 t、共同尺度和局部闭合公式只适用后者。建议首轮继承 ordinary multivariate t / elliptical 分支以复用局部半解析内核，减少新理论任务；该建议已由后续用户确认，详细口径见第15节。若选择默认多尺度模型，先调整概率和协变推导，不能混用名称和结果。

### 14.2 最小输电前向模型

固定参考复电压，以全部非参考实虚坐标求解，残差由所有非参考 P、PQ 的 Q、PV 的电压平方设定组成。三类方程均为二次或仿射二次关系，沿用现有逆初值与固定雅可比修正结构，分别更新展开点、雅可比和改用标准交流逐点潮流计算。具体公式见 derivation T1–T3；二次正向映射不等于精确二次逆映射。

首轮一个参考节点承担剩余有功和网损，其他机组计划和无功响应明确给定；多机分摊不是自动必做创新。Q 限值逻辑与完整交流参照一致，先验证固定类型，再复用压力断面验证触限。切换样本可用改用标准交流逐点潮流计算，全部费用计入。若无触限样本，不能称完成切换验证。

固定 PV 幅值为非线性约束，环境坐标中的连续电压 TMM 只是近似，需核查幅值泄漏及其对支路尾部的影响。受控 PV 电压事件按控制规则处理，但这不自动证明支路风险准确。主电压风险监视仍用原 PQ 节点，PV 处理保持必要适配定位。

### 14.3 贡献的组织

1. 在输电网多发电机、混合节点及拓扑变化下适配已有 TMM-AC 前向计算，使风险评价获得可核查的联合状态。PV 方程和处理规则是标准基础，适配的数值表现尚未验证。
2. 在源库已有普通 t 局部条件积分上补充单项/并发严重程度与并发概率接口，按真实 MVA 限额计算 pV、pO、pVO、RV、RO、JV、JO。四维投影与条件 t 本身不重新认领。
3. 用数据驱动源荷、正常/故障和扩展系统证明尾部概率及后果的精度和完整成本范围。第三项是工程应用与证据，不能提前写成普遍优势。

前两项可合并为方法贡献，传播矩阵仍是一张辅助解释表。源库主要概率实现包含解析条件 CDF 和外层随机化 Sobol，因此采用半解析风险评估称谓，不新增另一套频域反演作为完成条件。

源库已有电压不变方向的标量二次条件概率可优先复用；在其外层积分中加入电压事件和后果权重，得到并发 pVO、JV、JO。过载后果另作条件尾积分，具体见 derivation T4–T5。它与第9、11节的电压条件法计算同一风险量，不强制两套算法同时实现；方向不存在时明确改用其他计算方式。

### 14.4 算例与阶段顺序

| 算例 | 系统/条件 | 直接回答的问题 |
| --- | --- | --- |
| 一：输电扩展验证 | IEEE39 一个可行正常断面，随后复用一个压力断面检查 Q 限值 | 原节点类型下电压、相角、Qg、P/Q/MVA 是否正确；误差与逐点潮流计算成本多少 |
| 二：风险计算主比较 | IEEE39 原四组同端对象、两个正常和三个退出断面 | 固定电压及实际 MVA 阈值下，单项和并发概率、分项严重程度能否算准 |
| 三：并发与结构解释 | 复用算例二，两组对象和两个原断面分析传播矩阵 | 并发状态与条件后果增加什么，共同波动如何与实际交集对应 |
| 四：迁移和成本 | PGLib118 原少量对象与三个断面 | 同一方法在扩展系统的风险精度、构建/更新/查询成本如何 |

算例一将“适配前向 vs 完整交流”“拟合 TMM vs 适配前向”“条件积分 vs 给定 TMM 独立采样”分开，再以独立交流风险验证总体误差。残差不能代替尾部结果，前向计算中改用逐点潮流计算的样本不隐藏。

主案例补实质可再生能源输入。节点4、8两个聚合 PQ 注入可作为 IEEE39 设计候选，既有同步机保留 PV；第一版 Q=0，总新增装机暂按基准系统总有功负荷20%、两点各半，仅是待可行性核查设计值，不是出力渗透率。均值按选定数据条件给定，重新平衡常规机组计划。保持原压力及线路退出候选，不另做全参数交叉。

源荷数据优先用户已有联合观测/预测误差；RTS-GMLC 是公开备选，只把核查后的时序映射到测试网，不宣称真实 IEEE39 运行记录。它的源文档有 MW 线路限额表述，不能不核查就直接作为 MVA 网络算例。本轮没有下载和拟合该数据。

近高斯/非高斯受控输入只在一个正常断面检验；ν=12 是可选合成分布而非方法必须的输入模型。工程主输入保留实测边际、相关和物理界限。有功/无功不强制完全同比例；没有 Q 数据时明确建模假设。按预测提前量与相近运行条件构造数据，全年时序不能直接作为单个断面的条件误差。

核心比较仍是累积量和保留尾部校正的 PCE/HMS、独立交流参照；同前向 GMM 为补充，不展开新的 K 扫描。固定限值结果为主，诊断阈值尾曲线为辅。参考预算及可声明概率范围沿用第13节，严重程度及条件比值分别给不确定性。

### 14.5 Applied Energy 适配与可行性

Applied Energy 已发表概率潮流结合联合事件的研究，例如2021年117498，因此“联合风险”本身不构成首次。本文需要用输电运行条件下的具体适配、并发后果计算和端到端尾部精度/成本形成区别。官方范围包含电网规划运行，不要求本文额外增加 OPF。

建议同一论文按前向扩展、状态验证、风险模型及方法比较依次实施。现有内核降低开发量，但 PV 支撑近似、触限样本的逐点潮流计算和严重程度积分成本是需优先验证的风险。若一个主系统断面的尾部与成本尚未通过检查，先定位环节，不同时铺开所有断面。当前只有方案和公式，无本项目实验或投稿成熟度结论。

## 15. 普通多元 t 分支的输电网扩展方案（当前执行口径）

用户已确认先采用 AQPPF_TMM 已有普通多元 t / elliptical 分支，目标 Applied Energy，暂不写代码。此前第14节的分支建议现已确认。完整模型、导数、控制及验证协议归档于 derivation 第15节 X1–X9；本节说明工程分工和实施顺序。当前没有源库迁移、研究实现或数值验证。

### 15.1 模型与新增工作

已有流程是源荷样本、快速前向电压、联合电压普通 t 拟合、物理输出及条件积分。输电扩展主要在前向方程、控制和全节点重建接口，普通 t 拟合与尾部概率的基础数学继续复用。

源荷输入必须区分机组计划、负荷、有功/无功新能源注入、PV 设定和 Q 上下限。PV 节点给定 P 和电压幅值，Qg 是解，不再把全节点 targetQ 当作指定输入；其无功负荷仍影响调压所需 Qg。第一版恒功率负荷、固定网络参数、一个当前平衡机组。多台同母线调压机组可先按明确规则等值，方法与参照使用相同等值模型，不把等值结果当逐台约束验证。

固定模式下保留全部非参考电压实虚部。方程为所有非参考 P、PQ 的 Q、PV 的电压平方，方程与未知数都是2(n−1)。PV 转 PQ 时，将电压平方行换成固定 Qg 下的无功平衡行。正向各行仍是二次式；源库逆初值、批量修正和步长控制结构可继承，直接直角坐标混合雅可比需要构造。正向二次不等于逆映射或随机输出精确闭合。

### 15.2 Q 限值与换平衡节点

首轮采用最小完整方案：远离 Q 边界的固定类型样本快速计算，临界、越限或求解不可靠的样本改用冻结版本的标准带 Q 限值交流求解。先不开发全部模式的快速展开点库。改用逐点潮流计算时原输入、机组和初始类型完整重置，全部内部求解及耗时计入方法成本。

Q 上限触发后固定 Qg=Qmax、解除电压设定并重算，下限类似。只裁剪 Qg、不改变电压的做法不符合潮流。最终 Q 范围、限值等号、PV/PQ 模式、参考节点及 Pg/Qg 都要与完整交流参照比较。

Q 判定容差和接近边界的保护带分别设置。前者与冻结标准求解器一致并核对原始 MVAr/标幺单位，后者用校准样本验证后冻结。没有严格状态误差界时，保护带不是全局正确性保证，需统计直接采用快速解的样本是否漏触限。

原参考节点可能触限转 PQ，标准程序可改选平衡节点，旧参考 Pg 与新参考 Pg 也随控制改变。第一版直接采用标准逐点潮流计算的最终状态，不能继续固定原参考复电压；没有可用调压/平衡能力或标准程序失败时单列，不删除、不自动称失稳。

### 15.3 前向坐标和统计坐标分开

每个前向模式可固定其当前参考复电压求解；所有成功输出随后旋转到同一个相角基准，再以全节点实虚部统一记录。换参考不改变幅值或支路功率，但原参考幅值可能变化，因此源库 prototypeVoltage 加非参考节点的拼接要改成全节点仿射重建 v=v0+TV z。

建模只对齐相角，不把原参考幅值硬置回固定值。采用已有建模场景白化和普通 t 拟合，保留所有数值可分辨方向，可使用 pcaVarianceTolerance=0 的已有选项；不能用累计方差随意删掉支路弱差压。既有 tmmFamily=elliptical、普通 t EM/df 更新和共同尺度抽样直接继承，最终检验不参与参数选择。

首轮所有成功控制模式共同拟合一套普通 TMM，统计分量不等于 PV/PQ 模式。模式概率可由同一输入法则下的前向样本统计；分模式另行拟合不是本轮必做模块。需要时用全概率关系核查各模式后果，不以建模配额代概率。

固定 PV 幅值是非线性支撑，环境坐标普通 t 仍是近似。未触限受控 PV、设定在范围内时真实电压越限为零；可能触限的原 PV 母线不能全部置零。统计拟合造成的幅值泄漏及其支路尾部影响都要检查，不能通过裁剪模型样本后仍使用原 t 解析公式。

### 15.4 复用及修改清单

| 环节 | 直接复用 | 修改/补充 |
| --- | --- | --- |
| 网络物理量 | Ybus/Yf/Yt、复电压到电流/功率、实际 MVA 事件 | 拓扑与外部/内部索引、退出支路 |
| 展开点 | 标准完整交流和分解框架 | 混合 P/Q/V² 方程、直接雅可比、机组/负荷分离 |
| 逆初值与修正 | map_power_samples_quadratic 的代数，批量修正和步长框架 | 回调、分项残差、PV 检查、Q 保护和模式隔离 |
| 后备求解 | 逐样本完整交流计算思想 | 标准 Q 限值、换参考、失败和全部调用记录 |
| 数据与坐标 | 建模/定阶隔离、建模场景坐标变换 | 全节点统一相角/仿射重建，时序按时间划分 |
| 普通 t 拟合 | fit_order_candidates、fit_em、已有普通 df 更新及抽样 | 显式选 elliptical，保留弱方向、冻结参数，不走默认多尺度矩法 |
| 局部概率 | 普通 t 线性投影、二次型和一坐标条件概率数学 | 原固定 prototypeVoltage/pq 拼接改全节点映射 |
| 风险输出 | 既有单项电压/MVA 概率内核 | 并发及期望后果接口、输电模型连接和独立交流验证 |

数学可复用不代表整个源函数不改。源库不少 pq 变量实际承载全部非参考节点，不能通过简单删断言完成扩展。

### 15.5 正确性验证顺序

1. **方程验证。** 检查功率与导纳一致性、PV 电压平方行、方程数和雅可比；退化到全 PQ 时复现原前向关系。变比、相移、充电和机组索引一并核对。
2. **固定模式同输入验证。** 关闭 Q 切换，比较快速方法和完整交流的电压、相角、Qg、参考 Pg、双端 P/Q/MVA；同时检查功率和 PV 设定残差。
3. **限值控制验证。** 覆盖未触限、Q 上/下限、多个 PV 同时触限、原参考触限后换参考、无可用调压/平衡能力。检查模式与状态，不能只检查 Qg 在范围内。
4. **边界保护验证。** 检查改用逐点潮流计算和直接采用快速解的两类样本，特别统计漏触限；边界容差样本单列解释，但保留在风险总体中。一次求解策略不跨样本累积已切换状态。
5. **普通 t 表示验证。** 比较前向样本与模型分布，核查相角基准、旧参考幅值、PCA 重建、PV 泄漏和弱差压/支路电流；不把平均电压误差替代尾部结果。
6. **积分与最终风险验证。** 同一 TMM 自采样核查积分，完全独立源荷的完整交流核查端到端概率和严重程度；两者分开给不确定性。

IEEE39 原正常和一个压力/故障条件可承载大部分检查，其余用少量确定性诊断输入覆盖，不扩成全面参数扫描。不具备某种触限时写明未验证，不能因为普通正常样本通过就称全部模式正确。

初始数值目标为快速 P/Q 残差10⁻⁸ p.u.、PV 电压平方残差10⁻⁸ p.u.²、参照潮流容差10⁻¹⁰ p.u.；同输入幅值差10⁻⁶ p.u.、相角差10⁻⁵ rad、Qg差10⁻⁵ p.u.为待验证目标，不是已达精度或运行限值。Q 判定容差与保护带另行冻结。电压越限样本不能被求解器的搜索保护区间删掉。

### 15.6 从输入到风险的执行步骤

冻结网络、控制及普通 t 分支 → 划分源荷建模/定阶/校准/检验场景 → 建立未触限模式展开点 → 批量逆初值和修正 → Q 临界/切换/失败样本改用标准逐点潮流计算 → 保存模式及对齐后的全节点电压 → 普通 t 拟合并冻结 → 投影局部电压/电流 → 单项/并发风险积分 → 独立交流验证 → 既定主/扩展系统比较完整成本。

源荷分布、控制模式、统计分量和积分随机化是不同层次。TMM 拟合成功状态时，若仍有未评估质量，它描述的是条件分布，需要另外报告该质量，不能默认为完整输入概率下的无条件风险。

详细来源：AQPPF_TMM 固定提交，以及 [MATPOWER AC 潮流说明](https://matpower.app/manual/matpower/ACPowerFlow.html)、[runpf 8.1](https://github.com/MATPOWER/matpower/blob/8.1/lib/runpf.m)。当前均为设计与静态核查，未调用 MATLAB、未生成样本或正式图表。

## 16. OpenAI 云端实施授权与执行记录

用户明确新建 OpenAI 云端任务，允许 Python 完成项目搭建与所需测试，后续再考虑本地化。此前“暂不写代码”已由本次云端实施授权更新；本地MATLAB骨架仍保留，本机没有启动研究计算。

后续表述按用户要求：“数学为工程和物理服务，写作时弱化数学性，强调电力系统工程性，降低阅读负担。时刻注意术语和动词必须在电力系统语境内。”

云端任务ID：01a15495-3550-708e-9ab4-9e102a29e057；hostId=durable；任务元数据工作目录 /workspace/scratch/e880dc0ac187。当前已读到其初始任务和 active 状态，实际环境及研究命令仍待云端返回确认，不能据任务创建宣称测试通过。

交接内容原见 01_IDEA/cloud_execution_brief_20261019.md（2026-10-21整理时删除）；新任务已收到该任务说明和 story、profile、claims、symbols、derivation第15节摘录。未声称完整本地文件夹已经上传。云端要求保留代码/配置/输入/模型/原始结果/计算记录、阶段检查点与校验和，按方程、控制、表示、积分、独立尾部和公平方法比较依次完成。

所有后续结果以云端实际运行、文件和原始记录为准。当前本地 evidence_map 无新研究结果，任务 active 不等于已搭建或验证成功。

## 17. IEEE14云端复算包恢复与结果核查，2026-10-21

本节更新第16节保留的10月19日状态。**已由文件校验支持：**完整ZIP与独立下载的SHA256一致，362312708字节，1080条内部文件SHA256全部匹配。原ZIP、校验文件及解包快照曾保存于`result/cloud_import_20261021/`，已于2026-10-21整理时删除，云端文件库保留原件。

云端核查报告与核查程序已于2026-10-21整理时删除，主要结论保留在research_trace节点N21、N22。

**已由代码及保存数组支持：**5000组快算均满足残差要求，但1号Qg为−19.99266至−12.75358 MVAr，低于原下限0。关闭Q限值建立的展开方式保留1号调压与平衡，与实际限Q后的1号PQ、2号参考不一致。保护带降为0仍不能直接采用。另发现运行流程保存直接采用标记后仍调用全部输入的完整交流，尚未实现按标记分流。

**已由保存状态核查支持：**10万MC中99119个以2号为参考，881个以3号为参考。直接重算的P/Q平衡残差分别在1.74×10⁻¹⁰ MW及1.21×10⁻¹¹ MVAr以内，最终无Q限额违反；这些状态可用于当前误差诊断，不代表更大系统或全部控制路径已验证。

**已由统计比较支持：**2–3线路2端无功的建模经验分布对最终MC差约0.00971，半解析TMM对MC差0.06571，保存TMM抽样对MC差0.06583。同模型积分最大检查差0.00308，选定对象积分加密变化0.000684，当前主要偏差位于统计表示。参考切换比例0.881%，只遗漏该稀有状态的CDF变化不足以单独解释约6.6个百分点误差。

固定PV幅值与7–8零有功没有被连续TMM严格保留。2号偏离Vset超过10⁻⁴ p.u.的保存模型样本比例为8.4435%，独立AC为0.881%；3、6、8号AC幅值固定，TMM仍有小幅随机变化。固定量的大CDF差应结合物理误差解释，不能当作同比例的电压或功率误差。

**当前假设：**全节点白化、曲率方向、固定三分量、初始化及有界负荷边际可能影响全局分量划分。EM目标已收敛、自由度未触边界，但这不保证边际精度；各因素的贡献尚未通过受控重拟合分离。统计分量与限值方式不同，第三分量混有两种参考状态，不能按分量权重报告切换概率。

**受控重拟合（已由数值实验支持，E-IEEE14-REFIT-20261021）：**只用已保存的3000组建模场景交流状态重拟合，按1000组定阶场景对数似然选分量数，在1万组未参与拟合的pilot AC上评估。建模场景电压全部来自完整交流且快速解全部改用逐点潮流计算，输电前向扩展没有进入分布误差。选到K=20后，2–3线路2端Q的KS由0.0709降至0.0117，接近建模场景抽样下限0.0123；支路KS中位数0.0175，下限为0.0173。节点3、6、8的固定电压泄漏基本消失，节点2回到真实参考切换比例约0.9%。输电网需要更多分量的可测原因是：有界均匀负荷边际（主方向超额峰度−0.63）、PV固定幅值和零注入节点形成的弯曲状态面，以及参考切换状态形成的孤立簇。因此前述白化、初始化等假设中，起主导作用的是分量数被固定为3。尚未解决的是4–9支路受端Q（约为下限2倍）和10⁻²至10⁻³尾部检验。

**仓库完整性（已由文件比较支持）：**GitHub输电仓库main@93b79f4只有理论、协议和输入，数值实现登记为未实现；云端代码、依赖、样本与结果只保存在本地快照中。相对AQPPF_TMM，云端实现缺少多个分量数的候选拟合与分量数确定、多展开点且按实际限Q方式建立的快速前向、用快速前向电压建立TMM、按控制方式条件化拟合以及GMM比较。逐环节比较记录已于2026-10-21整理时删除，结论保留在research_trace节点N23。

**扩展完成度判断：**现有测试完成了含PV节点潮流方程的固定运行方式校验、由TMM计算电压与线路功率分布，以及独立交流Monte Carlo检验；快速潮流没有在实际无功限值运行方式下起作用，TMM由逐样本完整交流结果建模，拟合也未按原流程选分量数。因此“TMM交流概率潮流扩展到输电网”的核心环节尚未完成（已由代码及保存结果支持）。

**实施决定（用户确定，2026-10-21）：**在MATLAB上实现，直接复用AQPPF_TMM的快速潮流、拟合与分布计算函数，参照潮流用MATPOWER。保持标准数据的平衡节点和常规潮流算法，平衡节点无功不设限值；曾提出的改平衡节点方案已撤回，见derivation第15.5节。全部改用逐点潮流计算的原因是对平衡节点执行了无功限值，而标准IEEE14平衡机组无功本身已在下限之外；平衡节点不设限值时，已保存的5000组快速解全部可靠，99.1%的样本PV机组无功在限值内（已由保存数组支持）。算例分两层：第一层不计无功限值，单独检验TMM在含PV节点输电网的精度；第二层计入PV机组无功限值，检验越限切换与改用逐点潮流计算；平衡节点均不设无功限值。实施顺序为：标准基准潮流，按该方式建立快速潮流运行点，第二层在快速潮流中判断PV机组无功限值并切换运行方式，接通快速解与完整交流的分流，用快速潮流电压建立TMM，按定阶场景选分量数，检查PV机端电压与参考切换，最后用新的独立交流样本检验并给出GMM比较。

**快速潮流的含义：**本文所说快速潮流是已发表TMM方法的第一步，即AQPPF_TMM中由源荷场景求节点电压的批量潮流计算：先用牛顿-拉夫逊法求少数展开点的潮流解，再利用直角坐标下潮流方程的二次关系为全部场景给出电压初值，并用展开点雅可比批量修正，直至节点功率和PV电压平方残差小于10⁻⁸ p.u.。它求解的是与牛顿-拉夫逊法相同的交流潮流方程，不是另一种概率潮流方法。与MATPOWER逐点计算比较，用于确认建立TMM所用的电压场景是准确的交流潮流解，并给出计算量；TMM方法的精度则由其节点电压和线路功率分布与交流Monte Carlo比较给出。

**第一层扩展测试（已由数值实验支持，E-IEEE14-L1-20261021）：**按配电网原逻辑完成：负荷样本经快速潮流得到节点电压样本，对电压样本拟合GMM/TMM，再由电压联合分布计算节点电压和线路功率分布，最后与独立交流Monte Carlo比较。本项目只新增含PV节点的快速潮流映射，拟合和线路功率计算调用AQPPF_TMM原函数。标准IEEE14、平衡节点不变、不计无功限值：

- 快速潮流只用1次交流潮流建立运行点，建模和定阶共7508组负荷全部由快速潮流求得，最多修正2次，没有退回完整交流；5256组用时约0.3 s，而MATPOWER逐点计算20000组用时587 s。500组同输入核对中，电压幅值误差2.4×10⁻⁹ p.u.，线路功率误差1.0×10⁻⁶ MW/MVAr。
- 按定阶场景对数似然选到K=20。线路功率分布KS中位数0.0113，与5256组建模场景本身相对交流结果的0.0112相同；90%分位0.0244，最大0.0437，出现在4–9变压器9号节点侧无功，其1%/99%分位与交流结果相差约0.05 MVAr。PQ节点电压KS最大0.0162。线路功率解析均值误差不超过0.017 MW，标准差误差不超过2.6%。
- PV机端电压偏离设定值最大8.7×10⁻⁵ p.u.，没有样本超过10⁻⁴ p.u.。
- 第一层概率密度诊断图（已于2026-10-21整理时删除）显示：节点4、9、14电压，1–2线路有功，2–3线路无功（交流分布为平顶）和系统网损，TMM曲线与交流结果基本重合。4–9变压器9端无功和9–14线路有功的交流分布为平顶，TMM与GMM都给出单峰尖顶形状，这是剩余误差的主要形态（已由数值实验支持）；原因可能与节点9、14附近有界负荷波动在电压联合分布中所占方向较弱有关（仅为当前假设）。
- 同K的GMM结果与TMM精度相当（线路功率最大KS略小，PQ节点电压略差），本阶段只要求TMM达到与GMM相当的精度。少数线路功率误差约为抽样误差的2倍，模型尾部略宽（9–14线路有功标准差偏大2.4%）；1%以外的尾部、PV机组无功限值和其他系统尚未验证。

**第二层扩展测试（已由数值实验支持，E-IEEE14-L2-20261021）：**计入PV机组无功限值，平衡节点不设限值，越限规则与MATPOWER一致：每次潮流计算后把越限机组的无功固定在限值、所在节点转为PQ，再重算到没有新的越限。快速潮流按运行方式分组批量计算，每种方式用自己的运行点。

- 20000组测试负荷中189组（0.945%）出现2号机无功到上限。快速潮流与MATPOWER的最终运行方式20000组全部一致，电压误差3.7×10⁻⁹ p.u.，机组无功误差2.7×10⁻⁶ MVAr；全部样本只用2次交流潮流建立运行点（两种方式各1次），没有改用逐点潮流计算，用时0.32 s，MATPOWER逐点计算401 s。
- 8个确定性控制诊断覆盖单机越上限、单机越下限、两机同时越限，以及节点4、5、9加重无功负荷后4台机组经3轮相继到上限，运行方式和状态全部与MATPOWER一致。
- K=20时线路功率分布KS中位数0.0120（建模场景自身0.0112），最大0.0452，仍是4–9变压器9端无功；精度与第一层相当。2号机端电压约99%时间等于设定值，KS对这种集中概率不适用；改看偏离设定值超过10⁻⁴ p.u.的比例，TMM为1.05%，交流结果0.575%，最大偏离分别为1.07×10⁻³和6.2×10⁻⁴ p.u.，说明连续TMM对越限后电压释放的表示偏宽。
- 本算例越限样本只有约1%，且只出现一种越限方式；越限更频繁、多种方式并存时TMM的表示能力尚未验证。

**跨系统测试（已由数值实验支持，E-IEEE30-57-118-20261021）：**用同一入口在IEEE30、IEEE57、IEEE118上各跑两层，样本量与IEEE14相同。

- **快速潮流：** 六组运行的20000组检验场景，最终运行方式全部与MATPOWER一致，电压误差不超过2.3×10⁻⁸ p.u.，没有改用逐点潮流计算。第二层中IEEE30的2号机在基准断面已到上限，98.6%的样本越限，5种运行方式并存，最多4轮重算；IEEE57有6种方式；IEEE118全部样本至少一台机组到限，37种方式并存，共用53次交流潮流建立运行点。快速潮流用时0.3–16 s，MATPOWER逐点计算为309–1350 s。
- **TMM分布：** 按定阶场景对数似然选到IEEE30 K=15、IEEE57 K=9（第二层K=6）、IEEE118 K=6。线路功率KS中位数0.012–0.016，建模场景自身为0.011–0.013；76%–91%的线路功率KS不超过0.03。
- **误差集中在两类对象：** 一是只接一个负荷节点的末端支路（IEEE30的25–26、IEEE57的32–33，IEEE14的9–14也属此类），线路功率基本等于该负荷的有界波动，TMM的1%/99%分位超出负荷波动本身的范围，KS约0.06；二是IEEE118中两端都由机组调压的支路（65–66变压器、42–49并联线路）和被PV节点包围的PQ节点（如5、7号），交流结果几乎不波动（电压标准差约2×10⁻⁵ p.u.，支路无功约0.03 MVAr），TMM给出约10倍的波动，物理偏差不超过2.4×10⁻⁴ p.u.和0.06 MVAr，KS最高0.55。后者与AQPPF_TMM在1197节点记录的高维联合拟合被弱方向主导的现象一致（仅为当前假设，未做受控比较）。
- **拟合限制：** IEEE57的K≥15（第二层K≥9）和IEEE118的K≥9因k-means初始化产生过小分量而不满足分量有效性条件，罕见运行方式容易形成孤立小样本群。AQPPF_TMM已有按物理主成分等人数分组的初始化选项，尚未在本项目试用。
- 同K的GMM与TMM精度相当，本阶段只要求TMM达到与GMM相当的精度；尾部特性的修正在后续工作中进行。

**分块TMM与四个系统的精度（已由数值实验支持，E-ACC-L2-20261021）：**按AQPPF_TMM 10月21日的分块TMM调整电压模型：共同波动强度只作用于负荷注入经潮流雅可比逆矩阵驱动的电压方向，其余方向在给定前者后为高斯（derivation第16节）。IEEE14/30/57/118计入PV机组无功限值，与GMM、标准TMM在同一检验场景下比较节点电压幅值、相角和线路有功、无功。

- **准确度：** TMM均值误差，电压幅值不超过7.5×10⁻⁵ p.u.，相角不超过0.03°，线路有功不超过0.41 MW，无功不超过0.08 MVAr。
- **精度：** 相角分布KS不超过0.025，1%/99%分位误差不超过0.17倍标准差；线路功率KS中位数0.012–0.016，72%–93%的线路端不超过0.03，分位误差中位数为0.10–0.20倍标准差；PQ节点电压幅值KS在IEEE14/30/57不超过0.033。
- **误差集中处：** 一是只接一个负荷的末端支路，交流结果是有界负荷形成的矩形分布，三种模型都给出钟形；二是IEEE118中紧邻PV机组、交流结果标准差约10⁻⁴ p.u.以下的16个PQ节点及两端都调压的支路，模型给出约3×10⁻⁴ p.u.的波动，KS最高0.37，物理偏差不超过10⁻³ p.u.。
- **分块TMM：** 共同强度方向数r与电压坐标数之比为19/24、40/46、76/81、158/203，这些方向上的电压超额峰度中位数为−0.33至0.03，说明当前有界负荷输入下没有厚尾，分块TMM的自由度为16–250，精度与标准TMM、GMM相当。其尾部作用需要在含天气驱动新能源的厚尾输入下检验。
- 概率密度诊断图见各`result/<系统>_layer2_accuracy/<时间>/pdf/`；IEEE118按有功波动最大、末端负荷、固定出力三类重画的线路图见`pdf_selected/`。
- **线路功率误差按分布形状分类（已由数值实验支持）：** 以交流结果标准差小于0.05 MW/MVAr为近似固定、(q99−q01)/四分位距小于2.7为平顶，其余为一般分布。一般分布的线路端占72%–86%，TMM的KS中位数0.012–0.014，90%–100%不超过0.03，与节点电压精度相同。平顶分布占14%–24%，KS中位数0.027–0.038，主要是只接一个负荷节点的末端支路（如IEEE118的68–116、IEEE30的25–26），其潮流就是该负荷的有界波动；节点电压是许多负荷共同作用的结果，分布呈钟形，所以电压看不出这一误差。近似固定占2%–4%，KS约0.5，是只接固定出力机组的支路（如IEEE118的9–10，潮流恒为−445.25 MW，TMM给出0.26 MW的波动）和两端都调压的支路无功；它们由固定注入或电压设定值直接决定。GMM误差形态相同，与采用哪种混合分布无关。

当前研究阶段按用户要求调整为先使输电网TMM稳定，风险计算推后。稳定的含义包括三项：按定阶场景对数似然确定分量数并多次重启的固定拟合流程，限Q展开方式与快速解分流可用，快速解进入建模后的分布与尾部误差可控。

当前仅支持IEEE14独立Python实现的有限潮流正确性及分布局限，不支持已发表TMM方法本身不适用的结论，也不支持带Q限值快算收益、单项/并发尾部风险精度或方法优势。本包rateA均为0，电压设定也有源文件限额违反，当前是分布验证算例。后续先处理主要限值方式展开点、逐样本Pg传递、快速解与逐点计算的分流、源方法比较及固定量表示，IEEE39/118暂不开展；本轮没有执行新算法试验。
