# 阶段B：IEEE118网络、新能源接入、运行点与有功不平衡分担潮流

计算入口：`python cloud/tests/run_stage_b_network.py`；网络数据`data/networks/pglib118/pglib_opf_case118_ieee.m`（PGLib-OPF v23.07），新能源数据`data/rts_gmlc/`。计算程序：`cloud/tmm_cloud/network.py`（节点导纳矩阵与支路功率，MATPOWER约定）、`powerflow.py`（直角坐标牛顿-拉夫逊潮流，含系统不平衡量未知数与机组无功限值）、`pandapower_bridge.py`（pandapower交流最优潮流与分布式平衡潮流）、`regions.py`、`operating_points.py`。

## 1 网络核对

文件与解析结果一致：118节点、54台机组（19台Pmax>0，合计6515 MW；35台为Pmax=0的调相机）、186条支路（11条变压器支路）、平衡节点69，总负荷4242 MW / 1438 Mvar。pandapower模型为118节点、53台机组加1个外部电网（平衡节点）、175条线路、9台变压器、2个阻抗元件、14个并联补偿，负荷合计相同。自建节点导纳矩阵与pandapower内部节点导纳矩阵最大差5.7×10⁻¹⁴ p.u.（已由数值实验支持，`network_check.json`）。

## 2 三区域划分与新能源接入

- 划分规则：以支路串联导纳模值为权的网络图作归一化谱聚类（Ng-Jordan-Weiss，k=3，k-means重复50次取最小类内平方和），区域编号按区域内最小节点号排序。三个区域均连通，区域间联络线10条（`regions.csv`、`tie_lines.csv`）。
  - 区域1：43个节点（1–38、72、113–115、117），负荷1134 MW，机组Pmax合计1313 MW；
  - 区域2：39个节点（39–71、73–75、81、116、118），负荷1744 MW，Pmax合计3206 MW；
  - 区域3：36个节点（76–80、82–112），负荷1364 MW，Pmax合计1996 MW。
- RTS-GMLC区域1/2/3分别对应IEEE118区域1/2/3。
- 集中式光伏按RTS区域内电站所在节点经纬度作k-means聚合：区域1分2组，区域2只有1座电站（215_PV_1）故为1组，区域3分3组（`upv_plant_groups.csv`）。区域2少于任务说明的2–4个接入节点，原因是该区域只有1座集中式光伏。
- 接入节点规则：无机组、基准负荷大于零、连接支路数不少于2的PQ节点，且所连支路rateA之和不小于该场站装机的2倍；按风电先于光伏、装机由大到小，依次接到所属区域内剩余候选节点中所连rateA之和最大者。
- 装机：新能源总装机取IEEE118基准总负荷的25%，即1060.5 MW，各场站按RTS装机等比例缩放（系数0.2611），单位功率因数（Q=0）。25%方案下两个运行点的基准潮流无越限，未使用20%方案。

| 场站 | 类型 | 区域 | 接入节点 | 装机/MW |
| --- | --- | --- | --- | --- |
| 303_WIND_1 | 风电 | 3 | 96 | 221.1 |
| 317_WIND_1 | 风电 | 3 | 94 | 208.6 |
| 122_WIND_1 | 风电 | 1 | 17 | 186.3 |
| 309_WIND_1 | 风电 | 3 | 106 | 38.7 |
| UPV_A3_G1（314、324节点7座） | 光伏 | 3 | 82 | 104.4 |
| UPV_A3_G2（310、312、313节点5座） | 光伏 | 3 | 83 | 100.7 |
| UPV_A3_G3（319、320节点2座） | 光伏 | 3 | 88 | 62.6 |
| UPV_A1_G1（103、113、119节点3座） | 光伏 | 1 | 23 | 57.9 |
| UPV_A1_G2（101、102、104节点7座） | 光伏 | 1 | 11 | 47.6 |
| UPV_A2_G1（215_PV_1） | 光伏 | 2 | 75 | 32.7 |

## 3 运行点

按日前预测选取（规则见`cloud/tmm_cloud/operating_points.py`）：

- OP1（夜间大风）：2020-02-25 04:00–05:00。夜间（22:00–05:00）且风电合计日前预测位于全年75%–90%分位数之间的522个小时中，取最接近82.5%分位数者。风电预测442.5 MW（风电装机的67.6%），光伏为零。区域负荷系数0.717/0.690/0.749，总负荷3037 MW。
- OP2（午间大光伏、中等风电）：2020-03-26 11:00–12:00。午间（11:00–14:00）光伏合计预测不低于午间90%分位数、且风电合计预测位于全年40%–60%分位数之间的39个小时中，取风电最接近全年中位数者。光伏预测331.4 MW（光伏装机的81.6%），风电147.5 MW（22.5%）。区域负荷系数0.807/0.777/1.124，总负荷3804 MW。
- 负荷：各节点基准负荷乘以所在区域的RTS日前区域负荷与该区域全年平均值之比，功率因数不变。

## 4 基准出力与有功不平衡分担

- 交流最优潮流：pandapower runopp（PIPS内点法），PGLib二次成本，节点电压0.94–1.06 p.u.，机组P/Q限值，支路视在功率不超过rateA（pandapower以电流限值表示，限值取100%/1.06，使电压不超过1.06 p.u.时视在功率不超过rateA）。最优潮流只用于给定基准出力和机端电压设定值。
- 首次计算不留调节裕度时，OP1有9台机组位于Pmin、6台位于Pmax，OP2为6台和8台；按Pmax比例分担不平衡量时，任何非零不平衡都会使机组越出[Pmin, Pmax]，越限频率失去比较意义。因此作出以下决定（已记录两次结果，`opf_dispatch_comparison_*.csv`）：最优潮流中Pmax>0的机组出力限于[Pmin+5%Pmax, Pmax−5%Pmax]，作为平衡备用。该裕度是事先设定的5%，没有为结果调整。由此全部分担机组保持在限值内的系统不平衡量范围为±325.75 MW（两个运行点相同）。
- 分担系数：19台Pmax>0的机组按α_g = Pmax_g/6515分担，平衡节点69的机组α=0.181，最大；调相机不分担。平衡节点只给定电压幅值与相角，平衡机组无无功限值。
- 机组无功限值：全部越限机组同时转为PQ节点，无功固定于越限值，不再恢复调压，判据ε_Q = 5×10⁻⁶ Mvar。

基准潮流（`base_bus_*.csv`、`base_branch_*.csv`、`base_dispatch_*.csv`，图`base_voltage_*.png`、`base_branch_loading_*.png`）：

| 运行点 | 电压范围/p.u.（节点） | 越限节点 | 最大支路负载率（支路） | 超过rateA支路 | 网损/MW | 基准不平衡量/MW |
| --- | --- | --- | --- | --- | --- | --- |
| OP1 | 1.0136（81）–1.0600（100） | 0 | 87.4%（82–96） | 0 | 73.0 | 2×10⁻⁶ |
| OP2 | 0.9995（112）–1.0600（100） | 0 | 100.0%（100–103） | 0 | 79.2 | 8×10⁻⁵ |

最优潮流使多台机组的机端电压达到1.06 p.u.上限，并使若干机组无功正好位于限值：OP1有10台、OP2有14台机组无功距限值不足1 Mvar（多为调相机）。基准潮流中没有机组越过无功限值，但源荷一有波动这些机组即转为PQ节点。OP2支路100–103在基准下负载率为100%，是最优潮流的有效约束。

## 5 两种潮流计算的比较

每个运行点200个随机场景：各场站误差取同一随机历史小时的实际误差（OP2只取午间小时），按装机缩放后叠加于日前预测并限于[0, 装机]，OP1光伏取零；各节点负荷乘以1+0.01ξ（ξ为标准正态）。自建潮流收敛判据为方程残差无穷范数<10⁻¹⁰ p.u.，pandapower为10⁻⁸ MVA。

| 运行点 | 双方收敛 | 最大复电压差/p.u. | 最大机组P差/MW | 最大机组Q差/Mvar | 最终运行方式一致 | 有机组达无功限值的场景 | 不平衡量范围/MW |
| --- | --- | --- | --- | --- | --- | --- | --- |
| OP1 | 200/200 | 5.8×10⁻¹⁰ | 3.7×10⁻⁸ | 6.0×10⁻⁷ | 200/200 | 200（最多8台） | −206 – 348 |
| OP2 | 200/200 | 5.4×10⁻¹⁰ | 7.5×10⁻⁸ | 4.8×10⁻⁷ | 200/200 | 200（最多14台） | −256 – 165 |

判断：自建直角坐标牛顿-拉夫逊潮流（含系统不平衡量未知数和机组无功限值规则）与pandapower分布式平衡潮流在400个场景上运行方式完全一致，电压差不超过5.8×10⁻¹⁰ p.u.（已由数值实验支持，`crosscheck_*.csv`）。自建潮流每200个场景约1.5–1.9 s，平均6.3–8.1次牛顿迭代。

pandapower的分布式平衡中外部电网（平衡机组）的计划有功为零，为使平衡机组出力等于P0+α·λ，比较时在平衡节点加一个等于其计划出力的固定注入；pandapower运行结束后会恢复节点类型，机组运行方式由机组无功是否等于限值（10⁻⁹ p.u.内）判定。

## 6 后续阶段使用的文件

`operating_point_OP1.npz`、`operating_point_OP2.npz`：机组基准出力`Pg0`、电压设定`Vset`、分担系数`alpha`、节点负荷`Pd/Qd`（p.u.）、新能源接入节点`ren_bus`、日前预测`Pren`与装机`ren_cap`（p.u.）、场站名、区域划分与时段。
