# 阶段一总结：RTS-GMLC厚尾预测误差与IEEE118交流Monte Carlo

- 分支：`cursor/phase1-rts118-37d0`（云端环境给定的分支名，任务说明允许；不是`cloud/phase1-rts118`）。未推送`main`，未合并。
- 最后推送的提交：见本文件所在提交；本文件写入前最后一个结果提交为`c93594f`（阶段F）。
- 全部阶段A–F均已完成，各阶段结果目录含`README.md`与`run_manifest.json`。本目录内容属于云端Python基础测试，不直接作为论文正式证据。

| 阶段 | 结果目录 | 计算入口 |
| --- | --- | --- |
| A 数据与预测误差 | `20261021T200123/stage_a_rts_errors/` | `cloud/tests/run_stage_a_rts_errors.py` |
| B 网络、接入、运行点、不平衡分担、潮流比较 | `20261021T201240/stage_b_network/` | `cloud/tests/run_stage_b_network.py` |
| C 误差模型 | `20261021T201850/stage_c_error_model/` | `cloud/tests/run_stage_c_error_model.py` |
| D 场景与交流Monte Carlo | `20261021T202200/stage_d_montecarlo/OP1、OP2/` | `cloud/tests/run_stage_d_montecarlo.py OP1/OP2` |
| E 尾部传播与越限概率 | `20261021T203828/stage_e_tail/` | `cloud/tests/run_stage_e_tail.py` |
| F 展开点批量潮流 | `20261021T204943/stage_f_batch_powerflow/` | `cloud/tests/run_stage_f_batch_pf.py` |

## 阶段A：RTS-GMLC 2020年预测误差

- 数据：GridMod/RTS-GMLC提交`3ece0d3725c844056132393ee252b3083dd4eab4`的8个文件，存于`data/rts_gmlc/`，`SOURCE.md`登记URL、SHA256、单位与时间约定（日前逐时8784时段，实时5分钟105408时段）。CSV为CRLF行尾，用`.gitattributes`关闭行尾转换以保持SHA256。该仓库无LICENSE文件，许可条件【文献待核查】。
- 误差=实时小时平均−日前预测。风电4站（2507.9 MW）：标准差占装机22.5%–25.8%，超额峰度2.81–4.08，站间误差相关系数均值0.40，误差平方相关系数均值0.31（按预测档标准化后0.28）。光伏25站（白天）：标准差中位数占装机15.9%，超额峰度中位数3.94，相关系数均值0.34，误差平方相关系数均值0.26。与任务说明中的快速核查一致（已由数值实验支持）。
- 误差离散度随预测水平变化（风电在50%–80%装机档最大，约29%–33%装机）。
- 区域负荷实时/日前之比全年为常数（0.920/0.998/0.994），不含随机负荷误差；负荷随机波动按任务说明取变异系数1%的独立高斯波动。

## 阶段B：网络、新能源接入、运行点与潮流

- PGLib IEEE118：118节点、54台机组（19台Pmax>0，合计6515 MW）、186条支路、总负荷4242 MW / 1438 Mvar，与文件一致；自建节点导纳矩阵与pandapower差5.7×10⁻¹⁴ p.u.。
- 三区域：支路导纳模值加权图的归一化谱聚类，区域1/2/3为43/39/36个节点，均连通，联络线10条；RTS区域1/2/3对应IEEE118区域1/2/3。
- 新能源总装机1060.5 MW（基准负荷25%，RTS装机×0.2611），单位功率因数；风电接入96、94、17、106节点，光伏6组接入82、83、88、23、11、75节点。25%方案基准潮流无越限，未使用20%方案。
- OP1：2020-02-25 04:00，风电预测442.5 MW，光伏0，总负荷3037 MW，最大支路负载率87.4%（82–96）。OP2：2020-03-26 11:00，光伏331.4 MW，风电147.5 MW，总负荷3804 MW，支路100–103负载率100%。
- 不平衡量由19台机组按Pmax比例分担（平衡节点69机组α=0.181）；无功限值规则：越限机组同时转为PQ节点，不再恢复，平衡机组无无功限值。
- 自建直角坐标牛顿-拉夫逊潮流与pandapower `runpp(distributed_slack=True, enforce_q_lims=True)`在400个场景上运行方式全部一致，复电压差≤5.8×10⁻¹⁰ p.u.，机组P差≤7.5×10⁻⁸ MW，Q差≤6.0×10⁻⁷ Mvar（已由数值实验支持）。

## 阶段C：误差模型

- 相近历史小时k=750（距离中位数OP1 0.38，OP2 0.49）；逐站高斯核边缘分布，超出[0, 装机]的值取为边界值。
- OP1：t copula，ν=14.9（95%区间10.2–25.1），对高斯copula似然比25.5。OP2：风电、光伏分组t copula，ν=5.93/5.89；AIC高斯−1315、单一t−1386（ν=14.2）、分组t−1536。
- 模型复现：OP2新能源总误差超额峰度历史2.14、分组t 2.56、高斯1.60；99.5%分位数277/279/255 MW。逐站超额峰度与历史差别一般小于0.4。误差平方相关系数被低估（OP2光伏间历史0.34，模型0.20；OP1风电间0.26对0.23），原因尚未验证。

## 阶段D：交流Monte Carlo

| 运行点 | 场景组（个数） | 收敛 | 失败 | 总计算时间/s（4个并行计算） | 厚尾检验场景平均迭代 |
| --- | --- | --- | --- | --- | --- |
| OP1 | 建模5256、定阶1752、厚尾检验100000、轻尾检验20000 | 127008 | 0 | 332 | 6.37 |
| OP2 | 同上 | 127008 | 0 | 372 | 7.98 |

254016个交流潮流全部收敛，无改用其他方法的场景（已由数值实验支持）。建模、定阶场景按float64存储，检验场景电压与功率按float32存储，每块5000个场景，单个文件最大41.4 MB（建模场景首块），均小于50 MB。

## 阶段E：尾部是否传播到输电网电压与支路潮流

- **部分传播，集中在支路潮流和节点相角，OP2明显，OP1较弱**（已由数值实验支持，限于本阶段两个运行点与误差模型）。厚尾组与轻尾组边缘分布相同，比较的是尾部相依的影响。
  - OP2：支路有功尾部指数中位数5.91对5.47，186条支路中75条显著（z>3）；相角117个中83个显著；差异最大的是区域1机组12近区支路12–14（尾部指数4.97→5.48，z=16.6，下尾在10⁻⁴概率处外移约1个IQR）和区域3的108–109、109–110、105–108支路无功（z=13–17）。系统不平衡量超额峰度2.51对1.45。
  - OP1：支路有功尾部指数中位数3.69对3.64，18条支路显著，集中于区域3风电送出断面94–96、94–95、100–101、103–110，分位数移动小于0.1个标准差。
  - 电压幅值传播弱于支路潮流（OP2中81个非固定电压幅值仅21个显著），多数电压由机组调压维持。与新能源方差占比的线性灵敏度的Spearman相关为0.14–0.49，只能部分解释尾部差异。
- **10⁻³–10⁻²量级越限概率在OP2出现**：

| 事件（OP2） | 厚尾组（95%区间） | 轻尾组（95%区间） |
| --- | --- | --- |
| 支路100–103负载率超出rateA 5%以上 | 1.53×10⁻³（1.30–1.79×10⁻³） | 3.5×10⁻⁴（1.4–7.2×10⁻⁴） |
| 6台机组出力低于Pmin=0（不平衡量<−325.75 MW） | 2.28×10⁻³（1.99–2.60×10⁻³） | 7.0×10⁻⁴（3.8–11.7×10⁻⁴） |
| 支路77–82过载 | 8.8×10⁻⁴（7.1–10.8×10⁻⁴） | 4.0×10⁻⁴（1.7–7.9×10⁻⁴） |
| 节点83过电压 | 8.31×10⁻³（7.76–8.89×10⁻³） | 9.35×10⁻³（8.06–10.78×10⁻³） |

  前两类事件中高斯copula将概率低估为1/4–1/3，区间不重叠。OP1在该量级无越限对象；支路负载率超出30%的概率为3.0×10⁻⁴对1.5×10⁻⁴，区间重叠。
- 两个运行点均无低电压。任一支路过载概率OP1为0.277，OP2为0.432，来自OPF使支路94–100、82–96、100–103接近或达到rateA。OP1机组26超出Pmax的概率为3.4%。
- **过电压概率接近1（0.998、0.994）不能作为厚尾证据**：OPF将多台机组电压设定在Vmax=1.06 p.u.，机组达到无功下限后电压略超上限；越限深度超过0.0025 p.u.的概率在OP1为0，OP2为4×10⁻⁵。

## 阶段F：展开点批量潮流

| 运行点 | 加速（含转换轮次 / 已知最终运行方式） | 最大电压误差/p.u. | 运行方式一致 | 展开点数 | 修正求解场景比例 |
| --- | --- | --- | --- | --- | --- |
| OP1 | 6.3 / 8.5倍 | 5.4×10⁻¹⁰ | 5256/5256 | 849 | 85.2% |
| OP2 | 1.9 / 3.0倍 | 5.5×10⁻¹⁰ | 5256/5256 | 5122 | 33.6% |

精度满足要求（误差<10⁻⁷ p.u.，运行方式一致，已由数值实验支持）。OP2的5256个场景有3165种最终机组无功运行方式，最大组合只占0.8%，66%的场景本身成为展开点，方法接近逐点求解。在多台机组接近无功限值的运行点，按完整运行方式分组是展开点批量潮流的主要瓶颈（已由数值实验支持，限于两个运行点）。

## 作出的决定及理由

1. **最优潮流5%调节裕度**：首次最优潮流使OP1的15台、OP2的14台机组位于Pmin或Pmax，按Pmax比例分担时任何非零不平衡都会越限。因此将最优潮流中机组出力限于[Pmin+5%Pmax, Pmax−5%Pmax]，事先设定，未按结果调整；两次结果都已保存（`opf_dispatch_comparison_*.csv`）。
2. **最优潮流支路限值取rateA/1.06**：pandapower以电流表示支路限值，取100%/1.06可保证电压不超过1.06 p.u.时视在功率不超过rateA。
3. **pandapower平衡节点计划出力**：pandapower分布式平衡中外部电网计划有功为零，比较时在平衡节点加一个等于计划出力的固定注入。机组运行方式由无功是否等于限值（10⁻⁹ p.u.内）判定，因为pandapower运行结束后恢复节点类型。
4. **区域划分**：没有找到可引用的IEEE118三区域划分，改用谱聚类并记录规则。
5. **光伏聚合**：区域2只有1座集中式光伏（215_PV_1），只能设1个接入节点，少于任务说明的2–4个。
6. **OP2改用分组t copula**：OP2中风电与光伏误差平方几乎不相关（0.001），单一强度t copula的ν被推高到14.2；分组后两组ν约5.9，AIC下降150。单一强度参数仍保存在模型文件中。
7. **模型复现的历史参照取边界值**：首次比较用的是未截断的相近小时误差，与模型（已截断到[0, 装机]）不可比，改为按运行点物理范围截断后的历史误差。
8. **越限分级统计**：OP1的过电压接近100%而10⁻³–10⁻²量级无对象，因此增加越限深度分级概率，以区分运行点设置造成的微小越限与误差尾部造成的越限。
9. **阶段F使用建模场景而非检验场景**：检验场景按float32存储，不足以检验10⁻⁷ p.u.的电压误差；改用float64存储的建模场景（每个运行点5256个），并对同一场景重算逐点牛顿-拉夫逊潮流计时。

## 问题与偏离

- 分支名为`cursor/phase1-rts118-37d0`，不是`cloud/phase1-rts118`。
- 阶段F只在建模场景（各5256个）上比较，未在100000个检验场景上比较；计时为单线程，尚未在并行计算与更大批量下复核。
- 阶段F入口`run_stage_f_batch_pf.py`在提交前运行（manifest记录的提交为`caf8d8b`，其中已含`batch_powerflow.py`），运行后入口原样提交。
- 误差平方相关系数被误差模型低估，原因尚未验证，可能使尾部相依的影响被低估。
- OP1的过电压结果受OPF电压设定在上限的影响，电压越限概率在两个运行点都不可用于厚尾判断。
- 机组出力低于Pmin=0的事件只由比例分担规则和5%裕度决定，换用其他分担规则或裕度时概率会改变。
- 仓库中阶段D结果约1.03 GB（单文件<50 MB），会显著增大仓库体积；是否保留在Git中需作者决定。
- `data/rts_gmlc/`来源仓库许可条件【文献待核查】。

## 尚待完成

- 用OP2的建模场景与定阶场景建立TMM，并用检验场景检验支路100–103负载率与机组下限两类10⁻³量级事件的概率（尚未验证）。
- 研究误差平方相关系数低估的原因（缩小相近小时范围或按预测水平标准化后再建模）。
- 降低机组电压设定或放宽判定后重新统计电压越限概率；检验更多运行点。
- 展开点批量潮流对只相差少数机组运行方式的场景共用展开点（雅可比矩阵低秩更新），代码尚未实现。
- 经作者确认后，将阶段B潮流（含分布式平衡与无功限值规则）改写为MATLAB主线。
