# 阶段一补充（phase1b）：OP2潮流状态的TMM概率潮流与越限概率总结

- 分支：`cursor/phase1b-tmm-op2-37d0`（包含`origin/cursor/phase1-rts118-37d0`的全部历史；任务说明建议的`cloud/phase1b-tmm-op2`不符合本环境的分支命名要求）。写本总结前的最后一次结果提交为`b40eaeb`（阶段K），本总结在其后单独提交。
- 结果目录：`cloud/results/phase1b_tmm_op2/20261022T125454/`，各阶段目录内有中文README和`run_manifest.json`（`cloud/tmm_cloud/run_record.py`写出，含命令、Git提交、软件包、数据SHA256、参数和随机抽样设置）。
- 计算程序：`cloud/tmm_cloud/mixture.py`（derivation.md第3节：式(11)标准化，式(12)–(14)、(19)、(20) GMM与标准TMM，式(15)–(18)、(21)分块TMM，式(22)定阶），`state_model.py`（状态向量、式(15)雅可比矩阵、式(23)、(24)电气量），`propagation.py`（式(26)分层加扰Sobol点、式(29)指标），`violation_events.py`（越限事件、Clopper–Pearson区间）。入口`cloud/tests/run_stage_{g,h,i,j}_*.py`。
- 私有库wuhanichina/AQPPF_TMM无访问权限（404），按derivation.md第3.4节实现；MATLAB参考实现`+TMM_Transmission_core/+statistics/`只读参考，未修改。

## 1. 主要结论

1. **关键问题的回答：在OP2和本任务的模型设置下，只用5256 + 1752次交流潮流时，TMM估计10⁻³量级越限概率并不比直接计数更好。**（已由数值实验支持，限OP2、R = 10。）
   - 标准TMM的重复间离散最小。事件(a)的10%–90%范围相对宽度为35%，7008个场景计数为78%。
   - 但标准TMM在10次重复中都有同方向的大偏差：支路过载(a)偏高约+330%，机组低于Pmin(b)偏低约−76%，支路77–82过载(d)偏低约−96%。
   - 对同样7008个场景计数，均方根相对误差为30%–35%，与二项分布抽样误差一致。
   - GMM、分块TMM和两强度变体的偏差与标准TMM相同或更大。
2. **偏差来自状态模型的边缘分布尾部形状**。（已由数值实验支持。）阶段I中：
   - 支路100–103负载率上尾偏重，99.9%分位数高0.016–0.018；
   - 支路77–82负载率上尾偏轻，99.9%分位数低0.12–0.14；
   - λ下尾偏轻，0.1%分位数高60–83 MW；
   - 与调压机组相邻的PQ节点电压幅值分布过宽，KS达0.2–0.47。

   越限概率偏差的方向与这些尾部误差一一对应。在相同潮流计算次数下，所有状态模型的边缘分布精度都低于建模场景经验分布：支路量KS中位数，标准TMM约为经验分布的1.4倍，GMM和分块TMM约为2倍。
3. **标准TMM是四种模型中最好的，但优势不足以改变第1点**：在机组节点Vm以外的全部量上KS最小，定阶对数似然最高。分块TMM（共同强度只作用于10个新能源方向）和两强度变体相对GMM几乎没有改进。（已由数值实验支持。）
4. 本阶段没有检验的可能改进见第9节，包括极坐标或电压幅值约束的状态表示、截断的新能源出力，以及更大的K。

## 2. 阶段G：OP2场景重新生成与一致性核对

- 按阶段一设置（熵2026102112）重新生成OP2建模5256、定阶1752、厚尾检验100000、轻尾检验20000个场景。由场景块重新统计的收敛数、失败场景、平均与最大迭代次数、无功限值转换轮数分布与Git中的`stage_d_summary_OP2.json`四组全部一致；逐对象均值、标准差、超额峰度、0.5%/99.5%分位数与阶段一阶段E的最大差7.5×10⁻¹³。λ < −325.75 MW的场景228个，任一支路负载率 > 1.05的场景153个，均与阶段一一致。（已由数值实验支持。）
- **对阶段一总结的更正**：153是任一支路超过1.05·rateA的场景数，支路100–103单独为122个（1.22×10⁻³）。阶段一总结中“支路100–103负载率超出5%：1.53×10⁻³”应为“任一支路”。阶段一目录按要求未修改，更正记录在此。
- 阶段一目录中被重新生成覆盖的summary和manifest已用`git checkout`恢复。

## 3. 阶段H：模型估计

- 状态x = [117个非平衡节点e，f，λ（p.u.）]，维数235。式(11)保留方差损失不超过10⁻¹⁰的方向，**d = 157**；保留的最小特征值5.67×10⁻¹²与舍去的最大特征值5.18×10⁻¹²之间没有明显间隔，d由阈值决定。
- 共同强度方向：建模场景最常见的机组无功运行方式（10台机组处于无功限值，占0.8%）、平均注入下的分布式平衡雅可比矩阵，L_W取10个新能源接入节点有功方程行（由`renewable_mapping.csv`读取），**r = 10**（风电4、光伏6）。
- 126个估计（GMM 18个，其余各36个）全部收敛并被接受，没有分量退化，计算时间465 s。

| 方法 | K* | 定阶场景平均对数似然 | ν_k |
| --- | --- | --- | --- |
| GMM | 4 | −192.01 | ∞ |
| 标准TMM | 8（候选上界） | −181.03 | 11.0, 14.4, 27.6, 36.1, 11.6, 23.0, 13.8, 10.2 |
| 分块TMM（一个强度作用于10个新能源方向） | 4 | −191.45 | 5.71, 7.61, 6.94, 5.82 |
| 两强度变体（风电、光伏各一个强度） | 4 | −191.31 | 风电11.3, 14.2, 17.6, 11.2；光伏4.1, 4.53, 4.1, 4.1 |

- 标准TMM在全部K上定阶对数似然最高；分块TMM、两强度变体与GMM只差0.4–0.7。（已由数值实验支持。）标准TMM的K*在候选上界，更大K是否更好尚未验证。

## 4. 阶段I：边缘分布精度（参照：重尾检验场景100000个；每模型2^20个Sobol点）

按量汇总，KS距离中位数（95%分位），以及99.9%分位数误差的中位数（以检验场景标准差σ为单位）：

| 量（对象数） | GMM | 标准TMM | 分块TMM | 两强度变体 | 建模场景经验分布（下限参照） |
| --- | --- | --- | --- | --- | --- |
| Vm PQ节点（64） | 0.088（0.34）；5.3σ | 0.048（0.24）；3.2σ | 0.092（0.34）；5.4σ | 0.091（0.34）；5.4σ | 0.011（0.017）；0.09σ |
| Va（117） | 0.025（0.035）；0.51σ | 0.015（0.018）；0.17σ | 0.026（0.037）；0.57σ | 0.027（0.035）；0.52σ | 0.011（0.015）；0.14σ |
| Pf（186） | 0.022（0.060）；0.44σ | 0.015（0.042）；0.45σ | 0.023（0.055）；0.46σ | 0.024（0.055）；0.45σ | 0.011（0.016）；0.07σ |
| Qf（186） | 0.027（0.062）；0.62σ | 0.015（0.047）；0.51σ | 0.028（0.063）；0.67σ | 0.028（0.062）；0.65σ | 0.011（0.017）；0.13σ |
| 负载率（186） | 0.022（0.067）；0.71σ | 0.016（0.054）；0.58σ | 0.023（0.068）；0.68σ | 0.024（0.065）；0.66σ | 0.011（0.017）；0.09σ |
| λ / Pg（1 / 19） | 0.024；0.18σ（0.1%分位1.06σ） | 0.017；0.15σ（0.77σ） | 0.027；0.15σ（1.02σ） | 0.027；0.15σ（1.03σ） | 0.010；0.06σ（0.23σ） |

- 首末端Pt、Qt与Pf、Qf相近，完整表（含均值误差、标准差相对误差、0.1%/1%/99%分位数和KS最大对象）见`stage_i_marginals/README.md`。固定对象36个，均为始终保持设定值的机组节点Vm。17个非固定机组节点Vm是点质量加连续部分，建模场景经验分布的KS中位数也为0.30，单独汇总，不作为精度依据。
- 标准TMM在机组节点Vm以外的各量上KS最小。所有模型的KS约为建模场景经验分布的1.4–2.7倍，PQ节点Vm为4–8倍；99.9%分位数误差约为经验分布的1.2–8倍。（已由数值实验支持。）

## 5. 阶段J：越限概率

事件阈值由网络和运行点数据计算：rateA（支路100–103为151 MVA，77–82为141 MVA），Vmax = 1.06，机组限值换算为λ阈值。“任一机组低于Pmin”当且仅当λ < max_i (Pmin,i − Pg0,i)/α_i = −325.75 MW（任务说明写作min，按定义应为max）；在检验场景上与直接由机组出力判断逐场景一致（228对228，高于Pmax 1对1）。

| 事件 | 重尾检验场景（100000）[95%区间] | GMM | 标准TMM | 分块TMM | 两强度变体 | 建模场景（5256）[95%区间] | 轻尾检验场景（20000） |
| --- | --- | --- | --- | --- | --- | --- | --- |
| (a) 支路100–103 > 1.05 | 1.22×10⁻³ [1.01, 1.46]×10⁻³ | 6.57×10⁻³ ✗ | 6.20×10⁻³ ✗ | 6.69×10⁻³ ✗ | 6.61×10⁻³ ✗ | 0.95×10⁻³ [0.31, 2.22]×10⁻³ | 2.5×10⁻⁴ |
| (b) 任一机组 < Pmin | 2.28×10⁻³ [1.99, 2.60]×10⁻³ | 1.67×10⁻⁴ ✗ | 5.92×10⁻⁴ ✗ | 2.06×10⁻⁴ ✗ | 2.03×10⁻⁴ ✗ | 1.71×10⁻³ [0.78, 3.25]×10⁻³ | 7.0×10⁻⁴ |
| (c) 任一机组 > Pmax | 1.0×10⁻⁵ [0.03, 5.6]×10⁻⁵ | 0 ✗ | 9.5×10⁻⁶ ✓ | 1.9×10⁻⁶ ✓ | 0 ✗ | 0 [0, 7.0×10⁻⁴] | 0 |
| (d) 支路77–82 > 1.00 | 8.8×10⁻⁴ [7.1, 10.8]×10⁻⁴ | 4.8×10⁻⁶ ✗ | 6.0×10⁻⁵ ✗ | 8.6×10⁻⁶ ✗ | 1.4×10⁻⁵ ✗ | 1.9×10⁻⁴ [0.05, 10.6]×10⁻⁴ | 4.0×10⁻⁴ |
| (e) 节点83 > Vmax + 10⁻⁶ | 8.31×10⁻³ [7.76, 8.89]×10⁻³ | 2.52×10⁻² ✗ | 1.40×10⁻² ✗ | 2.75×10⁻² ✗ | 2.74×10⁻² ✗ | 8.75×10⁻³ [6.41, 11.7]×10⁻³ ✓ | 9.35×10⁻³ |
| (f) 任一支路 > 1.05 | 1.53×10⁻³ [1.30, 1.79]×10⁻³ | 6.58×10⁻³ ✗ | 6.25×10⁻³ ✗ | 6.71×10⁻³ ✗ | 6.62×10⁻³ ✗ | 0.95×10⁻³ [0.31, 2.22]×10⁻³ | 3.5×10⁻⁴ |
| (f) 任一支路 > 1.10 | 5.0×10⁻⁵ [1.6, 11.7]×10⁻⁵ | 7.6×10⁻⁶ ✗ | 9.2×10⁻⁵ ✓ | 1.6×10⁻⁵ ✗ | 9.5×10⁻⁶ ✗ | 0 [0, 7.0×10⁻⁴] | 5.0×10⁻⁵ |
| (g) 任一节点 > Vmax + 0.0025 | 4.0×10⁻⁵ [1.1, 10.2]×10⁻⁵ | 2.41×10⁻² ✗ | 7.09×10⁻³ ✗ | 2.49×10⁻² ✗ | 2.44×10⁻² ✗ | 0 [0, 7.0×10⁻⁴] | 5.0×10⁻⁵ |

✓/✗：模型估计是否落在重尾检验场景的95%区间内。分块TMM在(f, 1.10)上的1.621×10⁻⁵略低于区间下限1.624×10⁻⁵。建模场景计数自身的95%区间在8个事件上都包含检验值。

## 6. 阶段J（3）：等场景数下的重复性（R = 10）

10对新的建模场景（5256）和定阶场景（1752）的设置：
- 随机抽样设置：熵2026102200 + r，与阶段D相同的spawn方式；
- 用阶段一牛顿-拉夫逊潮流计算求解，70080次全部收敛；
- 各方法重新估计并自行选K，1260个估计全部收敛并被接受。

K*的变化：GMM为4或6，标准TMM为6或8。合计5377 s，未超过3 h，因此按R = 10完成。

| 事件（检验值） | 来源 | 中位数 | 10%–90%范围 | 中位数相对误差 | 相对误差绝对值中位数 | 均方根相对误差 | 0值次数 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| (a) 支路100–103 > 1.05（1.22×10⁻³） | 计数，建模场景5256 | 1.05×10⁻³ | 5.33×10⁻⁴ – 1.54×10⁻³ | −14% | 31% | 41% | 0 |
| (a) 支路100–103 > 1.05（1.22×10⁻³） | 计数，建模+定阶7008 | 1.14×10⁻³ | 5.71×10⁻⁴ – 1.46×10⁻³ | −6% | 23% | 32% | 0 |
| (a) 支路100–103 > 1.05（1.22×10⁻³） | GMM | 4.84×10⁻³ | 3.33×10⁻³ – 7.32×10⁻³ | +297% | 297% | 341% | 0 |
| (a) 支路100–103 > 1.05（1.22×10⁻³） | 标准TMM | 5.24×10⁻³ | 4.74×10⁻³ – 6.58×10⁻³ | +330% | 330% | 370% | 0 |
| (a) 支路100–103 > 1.05（1.22×10⁻³） | 分块TMM | 4.93×10⁻³ | 3.42×10⁻³ – 7.44×10⁻³ | +304% | 304% | 345% | 0 |
| (a) 支路100–103 > 1.05（1.22×10⁻³） | 两强度变体 | 4.83×10⁻³ | 3.18×10⁻³ – 7.35×10⁻³ | +296% | 296% | 338% | 0 |
| (b) 任一机组 < Pmin（2.28×10⁻³） | 计数，建模场景5256 | 1.71×10⁻³ | 1.10×10⁻³ – 2.30×10⁻³ | −25% | 25% | 35% | 0 |
| (b) 任一机组 < Pmin（2.28×10⁻³） | 计数，建模+定阶7008 | 1.86×10⁻³ | 1.14×10⁻³ – 2.14×10⁻³ | −19% | 19% | 30% | 0 |
| (b) 任一机组 < Pmin（2.28×10⁻³） | GMM | 5.20×10⁻⁴ | 7.69×10⁻⁵ – 1.50×10⁻³ | −77% | 77% | 74% | 0 |
| (b) 任一机组 < Pmin（2.28×10⁻³） | 标准TMM | 5.49×10⁻⁴ | 3.46×10⁻⁴ – 6.64×10⁻⁴ | −76% | 76% | 77% | 0 |
| (b) 任一机组 < Pmin（2.28×10⁻³） | 分块TMM | 5.35×10⁻⁴ | 1.02×10⁻⁴ – 1.31×10⁻³ | −77% | 77% | 74% | 0 |
| (b) 任一机组 < Pmin（2.28×10⁻³） | 两强度变体 | 5.74×10⁻⁴ | 9.91×10⁻⁵ – 1.31×10⁻³ | −75% | 75% | 74% | 0 |
| (d) 支路77–82 > 1.00（8.80×10⁻⁴） | 计数，建模场景5256 | 5.71×10⁻⁴ | 3.61×10⁻⁴ – 7.80×10⁻⁴ | −35% | 35% | 43% | 0 |
| (d) 支路77–82 > 1.00（8.80×10⁻⁴） | 计数，建模+定阶7008 | 7.13×10⁻⁴ | 4.14×10⁻⁴ – 8.70×10⁻⁴ | −19% | 19% | 35% | 0 |
| (d) 支路77–82 > 1.00（8.80×10⁻⁴） | GMM | 3.62×10⁻⁵ | 1.09×10⁻⁵ – 1.31×10⁻⁴ | −96% | 96% | 92% | 0 |
| (d) 支路77–82 > 1.00（8.80×10⁻⁴） | 标准TMM | 3.77×10⁻⁵ | 2.47×10⁻⁵ – 1.02×10⁻⁴ | −96% | 96% | 93% | 0 |
| (d) 支路77–82 > 1.00（8.80×10⁻⁴） | 分块TMM | 3.91×10⁻⁵ | 8.49×10⁻⁶ – 8.33×10⁻⁵ | −96% | 96% | 95% | 0 |
| (d) 支路77–82 > 1.00（8.80×10⁻⁴） | 两强度变体 | 3.29×10⁻⁵ | 1.13×10⁻⁵ – 9.26×10⁻⁵ | −96% | 96% | 95% | 0 |
| (f) 任一支路 > 1.05（1.53×10⁻³） | 计数，建模场景5256 | 1.14×10⁻³ | 5.52×10⁻⁴ – 1.73×10⁻³ | −25% | 25% | 40% | 0 |
| (f) 任一支路 > 1.05（1.53×10⁻³） | 计数，建模+定阶7008 | 1.14×10⁻³ | 7.13×10⁻⁴ – 1.60×10⁻³ | −25% | 25% | 33% | 0 |
| (f) 任一支路 > 1.05（1.53×10⁻³） | GMM | 4.88×10⁻³ | 3.74×10⁻³ – 7.32×10⁻³ | +219% | 219% | 261% | 0 |
| (f) 任一支路 > 1.05（1.53×10⁻³） | 标准TMM | 5.31×10⁻³ | 4.82×10⁻³ – 6.64×10⁻³ | +247% | 247% | 280% | 0 |
| (f) 任一支路 > 1.05（1.53×10⁻³） | 分块TMM | 5.00×10⁻³ | 3.81×10⁻³ – 7.47×10⁻³ | +227% | 227% | 265% | 0 |
| (f) 任一支路 > 1.05（1.53×10⁻³） | 两强度变体 | 4.88×10⁻³ | 3.55×10⁻³ – 7.36×10⁻³ | +219% | 219% | 257% | 0 |
| (f) 任一支路 > 1.10（5.00×10⁻⁵） | 计数，建模场景5256 | 0 | 0 – 1.90×10⁻⁴ | −100% | 100% | 154% | 8 |
| (f) 任一支路 > 1.10（5.00×10⁻⁵） | 计数，建模+定阶7008 | 0 | 0 – 1.43×10⁻⁴ | −100% | 100% | 141% | 6 |
| (f) 任一支路 > 1.10（5.00×10⁻⁵） | GMM | 2.38×10⁻⁵ | 7.25×10⁻⁶ – 3.29×10⁻⁴ | −52% | 74% | 391% | 0 |
| (f) 任一支路 > 1.10（5.00×10⁻⁵） | 标准TMM | 1.50×10⁻⁴ | 7.81×10⁻⁵ – 1.89×10⁻⁴ | +199% | 199% | 212% | 0 |
| (f) 任一支路 > 1.10（5.00×10⁻⁵） | 分块TMM | 4.24×10⁻⁵ | 1.57×10⁻⁵ – 1.89×10⁻⁴ | −15% | 49% | 233% | 0 |
| (f) 任一支路 > 1.10（5.00×10⁻⁵） | 两强度变体 | 2.24×10⁻⁵ | 9.16×10⁻⁶ – 1.88×10⁻⁴ | −55% | 75% | 210% | 0 |

- 计数的均方根相对误差与二项分布理论值一致：(a) 0.34对0.32。
- 10次合并的70080个计数场景给出(b) 1.73×10⁻³ [1.43, 2.06]×10⁻³，与检验值区间[1.99, 2.60]×10⁻³不重叠。
  - 输入层面核对：λ与新能源总误差相关系数−0.998。检验场景总误差上尾比10⁶个新抽取样本高13%（1.7个标准误差）。
  - 不重叠由两边的抽样波动共同造成，不是设置差别。此判断在输入层面已由数值实验支持，事件层面尚未验证。
  - 检验值约±7%的抽样误差不改变结论1。

## 7. 阶段K：OP1（阶段G–J（1–2））

结果在`20261022T125454/stage_k_OP1/`。

- **一致性**（已由数值实验支持）：按熵2026102111重新生成的127008个场景，与阶段一的计算记录逐项一致。逐对象统计最大差2.9×10⁻¹³。任一支路 > 1.00·rateA的场景27745个，> 1.30·rateA的场景30个（全部在支路94–100），与阶段一一致。
- **模型**：6个光伏节点出力恒为0，L_W只取4个风电节点，r = 4，d = 139，不做两强度变体。90个估计全部收敛并被接受。

  | 方法 | K* | ν_k |
  | --- | --- | --- |
  | GMM | 4 | ∞ |
  | 标准TMM | 8（候选上界） | 23–48 |
  | 分块TMM | 4 | 7.7、47、294、34 |

- **边缘分布**（已由数值实验支持）：支路量KS中位数，标准TMM为0.020–0.021，GMM和分块TMM为0.023–0.028，建模场景经验分布为0.016。PQ节点Vm的KS中位数依次为0.047、0.085–0.088、0.016。λ两侧极端尾部在所有模型中都偏宽，99.9%分位数高24–27 MW。
- **越限概率**（已由数值实验支持，限OP1）：

  | 事件 | 检验值 [95%区间] | GMM | 标准TMM | 分块TMM | 建模场景计数 |
  | --- | --- | --- | --- | --- | --- |
  | 任一支路 > 1.30 | 3.0×10⁻⁴ [2.0, 4.3]×10⁻⁴ | 1.51×10⁻³ | 1.85×10⁻³ | 1.51×10⁻³ | 0（上界7.0×10⁻⁴） |
  | 任一支路 > 1.20 | 1.90×10⁻² | 1.12×10⁻² | 1.44×10⁻² | 1.12×10⁻² | 1.73×10⁻²（区间包含检验值） |
  | 任一机组 > Pmax | 3.36×10⁻² | 2.23×10⁻² | 2.73×10⁻² | 2.24×10⁻² | 3.22×10⁻²（区间包含检验值） |
  | 任一节点 > Vmax + 0.0025 | 0 [0, 3.7×10⁻⁵] | 1.58×10⁻² | 1.01×10⁻² | 1.61×10⁻² | 0 |

  10⁻⁴量级事件上模型高估5–6倍，原因是支路94–100的负载率在检验场景中约1.33处截止，模型尾部无界（截止已由数值实验支持，与新能源出力上界的关系仅为当前假设）。10⁻²量级事件（任一支路 > 1.10、> 1.20，机组 > Pmax）上模型偏低11%–41%。OP1的结果与OP2的结论一致。

## 8. 决定、偏离与原因

1. **分支名**：使用环境给定的`cursor/phase1b-tmm-op2-37d0`，没有用`cloud/phase1b-tmm-op2`（环境要求分支以`cursor/`开头）；分支包含阶段一分支全部历史，未推送或合并到main。
2. **阶段G事件定义**：任务说明中“支路100–103超过1.05·rateA为153个”与数据不符。153是任一支路的计数，支路100–103单独为122。场景数据逐项一致，因此继续计算。阶段J中(a)按单条支路统计，(f)按任一支路统计；阶段一总结的相应说法在本总结第2节更正。
3. **阶段G核对方式**：第一次核对时，阶段一summary文件被`git checkout`恢复，覆盖了重新生成的统计。改为由场景块直接重新统计后与Git中的summary比较，结果不受恢复操作影响。
4. **d的确定**：特征值在保留与舍去处没有间隔（5.67×10⁻¹²对5.18×10⁻¹²），d = 157完全由10⁻¹⁰方差损失阈值决定，按任务说明执行，未调整。
5. **定阶与停止规则**：
   - 按任务说明，平均对数似然变化的绝对值小于10⁻⁶时停止。MATLAB参考实现`fit_block_tmm_orders.m`使用相对变化。
   - 每个K在不同ν₀初值间按建模场景对数似然取舍。MATLAB参考实现按定阶场景取舍，本任务按任务说明的“best accepted fit per K by modeling log-likelihood”执行。
6. **分块TMM的一个强度近似**：OP2输入模型有风电、光伏两个独立强度，而derivation.md的分块TMM每个分量只有一个强度。主模型用一个强度作用于全部10个新能源方向，作为近似；另做了两强度变体并单独报告。两强度变体中光伏强度的ν在多数分量取下界4.1。
7. **K候选上界**：标准TMM的K*取在候选上界8，按任务说明没有扩大候选K。
8. **阶段I的Vm分组**：试算发现机组节点Vm是设定值处的点质量，建模场景经验分布的KS也很大。在查看全量结果前，把机组节点Vm与PQ节点Vm分开汇总，模型与点集不变。
9. **阶段I绘图**：第一次运行在写完指标后，因超越概率曲线绘制全部2^20个点而过慢，中止后改为在对数间隔尾部概率网格上绘制，并以`--plots-only`重画；指标未重算。
10. **事件(b)的阈值**：按定义“任一机组低于Pmin”对应λ低于各机组比值的最大值，任务说明写作最小值；按最大值计算，并在检验场景上逐场景核对与直接判断一致。
11. **重复性研究中的计数**：除任务要求的5256个建模场景计数外，另给出建模加定阶7008个场景的计数，与模型使用的潮流计算次数相同。
12. **阶段J补充核对**：合并计数与检验值区间不重叠，增加了不需潮流计算的输入层面尾部比较（`stage_j_repeatability/input_tail_check/`），用于判断参照值本身的抽样误差。
13. **阶段K（OP1）**：只用建模场景中出力有变化的新能源接入节点构成L_W（OP1光伏出力为0），没有光伏强度，因此不做两强度变体。OP1的越限事件增加任一支路负载率 > 1.20和 > 1.30。

## 9. 没有成功的部分与待完成工作

没有成功或未达到预期的部分：
- 四种状态模型都没有给出可用的10⁻³量级越限概率，见第1节。
- 分块TMM相对GMM没有改进。
- PQ节点电压幅值和全网电压越限(g)的模型误差很大：(g)的模型概率比检验值高180–620倍。

待完成：
1. **偏差机理（仅为当前假设，均未验证）**：
   - 电压幅值误差：可能来自直角坐标e、f下分量内线性波动不能保持调压节点附近的|V|。需按分量分解角度和幅值，或比较极坐标、电压幅值约束的状态表示。
   - 支路过载偏高：可能来自新能源出力在[0, 装机]截断造成的潮流上界。需对截断前后的输入分别估计。
2. 标准TMM在K = 8的候选上界，更大K下的定阶对数似然和越限概率尚未计算。
3. 分块TMM的强度方向只用新能源有功注入，机组无功限值转换形成的方向没有纳入。
4. 事件(b)的参照值有约±7%的抽样误差，可用更大的检验场景组核对（尚未计算）。
5. 本任务的Python计算尚未改写到MATLAB主线（按`cloud/README.md`，经核实的云端计算之后改写）。
6. OP1只做了阶段G–J（1–2），没有做重复性研究。
