# IEEE118午间固定GMM分量四阶矩比较

作者2026-10-30明确授权云端Python计算、必要检查、保存和向独立云端分支提交推送。仅处理2020-03-26 11:00 OP2，不改MATLAB主线，不覆盖旧结果。

源提交32bc9ae18e6ce8712e5f8a9c66d4833ab08a1d54，基础分支cursor/phase1b-tmm-op2-37d0。原任务409 Conflict/environment_offline是前序事实，本任务已实际运行Python 3.12.14并创建、读取、再次读取工作目录文件。

原GMM K4位置、实际协方差、权重和K冻结。以5256建模场景在保存的235维原状态到157维共同坐标中计算冻结GMM软后验加权径向四阶矩beta。eta=beta/[d(d+2)]-1。eta>0取nu=4+2/eta，否则Gaussian极限，低于Gaussian的四阶矩报告未匹配。t散布=(1-2/nu)乘原协方差。不做t-EM，不更新归属、位置、协方差、权重，不加自由度上下限、偏差修正或事后调参。用户提供模块保存为cloud/tmm_cloud/gmm_fourth_moment_tmm.py。

5256建模、1752定阶、100000交流MC检验。原场景块在当前克隆不可读取，按原阶段D的PCG64、SeedSequence(2026102112).spawn(4)及源代码在云端新目录重建。保持源荷分布、无功限值、分布式平衡、额定容量、潮流容差不变。按阶段G原收敛统计、153次任一支路负载率>1.05和228次不平衡<-325.75MW及原电气量统计核查。

主比较GMM K4与新四阶矩TMM K4，旧MLE-TMM K8仅为K不同的既有参照。同K MLE可选，不延迟主要结果。每方法2^20个原入口分层Sobol点，保留概率权重；新方法与GMM用相同随机积分设置，全Gaussian时要求逐点完全相同。保全完整点集及权重、模型和重建入口，单文件严格小于50 MB，按用户本次明确要求提交完整分块数组，优先于cloud/README.md旧的不提交MC块规则。

重点节点9、17、83电压，37单列边界；支路100–103与77–82的两端P/Q和负载率，携带真实branch index，不合并并联支路。83电压事件Vmax+1e-6 p.u.；额定过载起点1.00，1.05为附加阈值。各方法物理定义相同。全网保存均值、方差和12分位。

CDF-RMSE：左[0.001,0.05]与右[0.95,0.999]各101个共同MC广义逆分位位置，以实际MC ECDF评估相同值。尾W1：完整加权分位概率断点上积分绝对分位差，再除0.049。指定q005/q010/q020/q030/q040/q050和q950/q960/q970/q980/q990/q995。两段RMSE、两段W1和12个分位误差同一逐对象方法表；均值方差另表；越限概率另表。固定/近似固定量和电压集中概率单列。方差误差不以标准差替代。CDF不使用31点越限表插值或PNG取数。

保存逐分量beta/eta/nu/Nk/Kish/散布因子/四阶矩残差；分量和总体协方差及GMM不变检查；输入、模型、代码SHA256；环境、命令、积分设置、全部耗时；完整CDF数值和PDF/CDF绘图数据。先完成分布比较再判断，允许变差或全部Gaussian。不使用EasyPlot分析技能。向cloud/ieee118-fourth-moment-op2-20261030提交推送，不合并main。
