# 云端任务：阶段一续 OP2 厚尾场景下的 TMM 概率潮流与越限概率检验

启动方式：在 Cursor 云端代理中选择仓库 `Mrs-maxin/TMM_transmission-network`、基准分支 `main`，输入“按 `cloud/tasks/phase1b_tmm_op2.md` 执行”。以下为给云端代理的完整说明。

---

You are working in the GitHub repository Mrs-maxin/TMM_transmission-network. It is a power-system research project: extending a published TMM (multivariate t mixture model) AC probabilistic power flow method to transmission networks with PV buses, then assessing voltage and branch violation risk. A previous cloud run (phase 1) built the Python basis on branch `cursor/phase1-rts118-37d0`: RTS-GMLC forecast errors, the PGLib IEEE118 network with renewables, two operating points OP1/OP2, a distributed-slack Newton-Raphson solver with unit reactive limits, a heavy-tailed (grouped t copula) and a light-tailed (Gaussian copula) renewable error model, AC Monte Carlo sets, tail statistics and an expansion-point batch power flow. This task applies the TMM method itself to the OP2 scenarios and checks whether it reproduces the voltage and branch-flow distributions and the 1e-3-level violation probabilities found by AC Monte Carlo.

READ FIRST: AGENTS.md, .cursor/rules/00-lightweight-research-coding.mdc (section "Git Sync With GitHub"), .cursor/rules/lexicon.md, cloud/README.md (on the phase-1 branch), cloud/results/phase1_rts118/SUMMARY.md and the stage READMEs (especially stage D and stage E), 01_IDEA/derivation.md Sections 3–4 (the TMM method you must implement), and the MATLAB reference implementation in +TMM_Transmission_core/+statistics/ (fit_voltage_mixture_orders.m, fit_block_tmm.m, fit_block_tmm_orders.m, block_tmm_log_density.m, determine_common_strength_directions.m) and +TMM_Transmission_core/+distributions/propagate_voltage_model.m. Some of these MATLAB files call functions of the private repository wuhanichina/AQPPF_TMM; read it if your token has access, otherwise follow derivation.md Section 3.4 exactly.

## Hard rules

- Branch: your working branch must contain the full history of `origin/cursor/phase1-rts118-37d0`. If the environment gives you a branch based on main, first run `git fetch origin && git merge --ff-only origin/cursor/phase1-rts118-37d0` (main is an ancestor, so this is a fast-forward). Preferred branch name `cloud/phase1b-tmm-op2`, or the name your environment gives you. After EACH completed stage below, commit and push that branch. Never push to main, never merge into main.
- Work only inside cloud/ (package cloud/tmm_cloud/, entries cloud/tests/, results cloud/results/phase1b_tmm_op2/). Do not modify the MATLAB main line, 01_IDEA/*, data/, or the phase-1 result folders.
- Monte Carlo scenario chunks (`*_chunk*.npz`) stay out of Git (cloud/.gitignore already excludes them). Commit only README.md, run_manifest.json, CSV, JSON, PNG, and fitted-model files smaller than 5 MB. Single files < 50 MB.
- Every result folder cloud/results/phase1b_tmm_op2/<YYYYmmddTHHMMSS>/<stage>/ must contain README.md (Chinese, power-system wording: what was computed, key numbers, judgment with evidence state such as 已由数值实验支持 / 尚未验证 / 结果待复核) and run_manifest.json (use cloud/tmm_cloud/run_record.py: command, git commit, packages, data sources with SHA256, parameters, random sampling settings).
- In all Chinese text use power-system probabilistic power flow terms. FORBIDDEN words in prose: 训练, 训练集, 训练样本, 验证集, 测试集, 测试样本, 标签, 种子, 对照, 回退, 锚点, 过拟合, 超参数. Use instead: 建模场景, 定阶场景, 检验场景, 随机抽样设置, 比较/参照, 改用逐点牛顿-拉夫逊潮流计算, 展开点.
- Diagnostic figures are matplotlib PNGs (not formal paper figures). Do not silently drop failed fits or failed power flows; record counts and reasons. Fix settings before looking at check-set results; if you must change a setting afterwards, keep both results and say why.

## Stage G: Regenerate the OP2 scenario sets and confirm they are identical

The phase-1 OP2 scenario chunks were removed from Git. Regenerate them with `python cloud/tests/run_stage_d_montecarlo.py OP2 --result-stamp 20261021T202200 --workers <n>` (same random sampling settings, entropy 2026102112). Confirm identity before using them: per set, converged count, mean iterations and rounds distribution equal the committed `stage_d_summary_OP2.json`; in check_heavy, the number of scenarios with loading of branch 100–103 above 1.05·rateA is 153 and the number with imbalance below −325.75 MW is 228 (phase-1 stage E). If any number differs, stop and report. Afterwards restore the committed phase-1 README.md/run_manifest.json/summary files with `git checkout` so the phase-1 folder is unchanged in Git. Write a short README in this task's result folder recording the check. Push.

## Stage H: Fit GMM, standard TMM and block TMM to the OP2 power-flow states

1. State vector per scenario: x = [e of the 117 non-reference buses, f of the 117 non-reference buses, system imbalance λ in p.u.] (dimension 235). λ is an unknown of the distributed-slack power flow; unit outputs are Pg = Pg0 + α·λ, so unit-limit events are functions of x. Use the float64 modeling set (5256) for estimation and the determination set (1752) only for choosing the number of components.
2. Standardization: eq. (11) of derivation.md (eigen-decomposition of the modeling covariance, keep directions with cumulative variance loss ≤ 1e-10 that are numerically resolvable; record d).
3. Standard TMM and GMM: eqs. (12)–(14), (19), (20) with the settings of Section 3.4 (scatter and residual covariance eigenvalue floor 1e-7, ν in [4.1, 1e5], stop when the mean log-likelihood change < 1e-6; initialization: restart j = 1, 2, 3 sorts the modeling scenarios by their projection on principal direction j and splits them into K equal-count groups; GMM first, then TMM started from the GMM with ν0 ∈ {12, 200}; accept a fit only if it converged, the log-likelihood did not decrease, and every component has N_k > d + 2; keep the best accepted fit per K by modeling log-likelihood). Candidate K: 1, 2, 3, 4, 6, 8 (drop values violating N_k > d + 2). Choose K* per method by eq. (22) on the determination set.
4. Block TMM: eqs. (15)–(18), (21). The common fluctuation strength in the OP2 heavy-tailed input acts on the renewable injections, so L_W selects the active-power rows of the 10 renewable host buses (wind 96, 94, 17, 106; PV 82, 83, 88, 23, 11, 75 — read them from the stage-B renewable mapping, not from this text). J0 is the distributed-slack Jacobian (including the λ column) at the most frequent unit mode of the modeling set at the mean modeling-set injections. The input model has two strengths (wind group and PV group); the block TMM of derivation.md has one strength per component. Implement the one-strength version over all 10 renewable directions as the main block model and record this as an approximation; if time remains, also fit a two-block variant (wind directions and PV directions each with their own inverse-gamma strength, both conditional on the component) and report it separately.
5. Report per method and K: modeling and determination mean log-likelihood, ν_k, π_k, N_k, iterations, time. Save fitted parameters (npz, only if < 5 MB). Push.

## Stage I: Marginal accuracy against 100000 AC Monte Carlo check scenarios

Propagate each selected model (K*) to electrical quantities by eq. (26) with stratified scrambled Sobol points (derivation.md Section 4.3), then eqs. (11), (23), (24): bus voltage magnitude and angle (non-reference buses), branch P and Q at both ends (all 186 branches), system imbalance λ in MW, and unit outputs Pg. Use 2^20 points per model for tails (record the Sobol scrambling settings). Reference: the heavy check set (100000). Floor: the empirical distribution of the 5256 modeling scenarios against the same reference. Metrics per object: mean error, std relative error, 0.1%/1%/99%/99.9% quantile errors in physical units and in units of the reference std, KS distance. Exclude fixed objects (same std thresholds as phase-1 stage E) and list them. Summarize per quantity (median and 95th percentile across objects, worst object) for GMM, TMM, block TMM and the modeling-scenario floor. Plot PDFs and log-scale exceedance curves for: branch 100–103 loading, branch 12–14 P, branch 77–82 loading, bus 83 voltage magnitude, λ, plus the 3 objects with the largest TMM KS distance. Push.

## Stage J: Violation probabilities

1. Events (compute thresholds from the network and operating-point data, do not hard-code): (a) loading of branch 100–103 above 1.05·rateA, also curve over thresholds 1.00–1.30; (b) any unit below Pmin, equivalently λ below min over participating units of (Pmin − Pg0)/α — verify the equivalence on the check set; (c) any unit above Pmax; (d) branch 77–82 above rateA; (e) bus 83 voltage above Vmax + 1e-6 p.u.; (f) any branch above 1.05·rateA and above 1.10·rateA; (g) any bus voltage more than 0.0025 p.u. above Vmax. Loading = max(|S_from|, |S_to|)/rateA as in phase-1 stage E.
2. Table per event: heavy check set (100000) probability with Clopper–Pearson 95% interval; GMM, TMM, block TMM probabilities from 2^20 model points; empirical probability from the 5256 modeling scenarios with its interval; light check set (20000) for reference. State whether each model estimate lies inside the check-set interval.
3. Repeatability at equal scenario cost (key question: with only 5256 + 1752 AC power flows, does the TMM estimate a 1e-3 event probability more stably than counting the same scenarios?): draw R = 10 new independent pairs of modeling (5256) and determination (1752) sets from the OP2 heavy-tailed model with entropy 2026102200 + r (r = 1..10, spawn as in stage D), solve them with the phase-1 Newton solver, refit every method with its own K* selection, and record per replication the probabilities of events (a), (b), (d), (f). Report median, 10%–90% range and relative error to the check-set value for each method and for empirical counting. If the full run would exceed about 3 hours of computing, reduce to R = 5 and say so.
4. Push after the table and after the repeatability study.

## Stage K (only if time remains): OP1

Repeat stages G–J(1–2) for OP1 (entropy 2026102111), noting that OP1 has no 1e-3-level event; report the marginal accuracy and the 1e-4-level events that exist (branch loading above 1.30·rateA). Push.

## Final report

Write cloud/results/phase1b_tmm_op2/SUMMARY.md and push (Chinese, power-system wording, no forbidden words): branch name and last commit; stage G identity check; d, r and K* per method with ν values; marginal accuracy table per quantity for GMM/TMM/block TMM/modeling-scenario floor; violation-probability table with intervals; repeatability table; every decision you had to make and why; deviations from this plan; what did not work; what remains. Be explicit about the evidence state of each judgment.
